Title: A Comparative Multi-Hazard Risk Assessment of the US High-Voltage Transmission Network

URL Source: https://arxiv.org/pdf/2605.23053v1

Published Time: Mon, 25 May 2026 00:18:21 GMT

Number of Pages: 48

Markdown Content:
manuscript submitted to Earth’s Future 

# A Comparative Multi-Hazard Risk Assessment of the US High-Voltage Transmission Network 

D. Bor 1,2, E. J. Oughton 1,2, R. S. Weigel 1,2, R. Yang 1, T. Clower 3, A. Newman 4, A.R. Valle 4

> 1

Department of Geography and Geoinformation Sciences, George Mason University, Fairfax, VA 

> 2

Space Weather Lab, George Mason University, Fairfax, VA 

> 3

Schar School of Policy and Government, George Mason University, Fairfax, VA 

> 4

NSF NCAR, Boulder, CO 

Key Points:  

> •

We compare ten hazards affecting the US high-voltage transmission grid using one hazard-to-economics framework  

> •

The compound freezing rain and wind gust scenario dominates stress-test losses, while tornado leads individual hazards in modeled downstream economic output loss  

> •

A 250-year geomagnetic storm produces the same-order output losses as major ter-restrial hazard scenarios 

Corresponding author: E. J. Oughton, eoughton@gmu.edu 

–1–  

> arXiv:2605.23053v1 [econ.EM] 21 May 2026 manuscript submitted to Earth’s Future

Abstract 

Modern economies depend critically on high-voltage power transmission networks. Yet this infrastructure is routinely disrupted by natural hazards ranging from earthquakes and floods to tornadoes and geomagnetic storms. Risk assessments have historically ad-dressed hazards in isolation, leaving no common basis for comparing economic impacts across the full hazard portfolio. This study addresses this gap by developing an integrated framework linking hazard characterization, fragility modeling, and macroeconomic im-pact propagation. The framework is applied consistently across nine primary hazards and one compound freezing rain and wind gust hazard. Using national hazard datasets and a US high-voltage transmission network of over 13,000 line segments and 10,000 sub-stations, we derive failure probabilities, expected damage, affected population, and down-stream economic output losses. Among individual hazards, tropical cyclone wind pro-duces the largest expected daily damage at $137 M/day, followed by lightning at $87 M/day, earthquake at $47 M/day, flood at $46 M/day, tornado at $42 M/day, and landslide at 

$34 M/day. Downstream economic output losses are largest for tornado at $4.93 B/day, followed by flood at $3.59 B/day and earthquake at $3.02 B/day. A 250-year geomag-netic storm produces $2.07 B/day, placing space weather within the range of major ter-restrial hazards. The compound freezing rain and wind gust scenario produces the largest stress-test disruption, affecting 237.4 M people and yielding a modeled downstream out-put loss of $85.16 B/day. These results should be interpreted as first-order bounding es-timates, with the compound scenario representing an upper-bound stress test. Overall, the framework establishes a consistent baseline for prioritizing investments in transmis-sion network resilience. 

Plain Language Summary 

High-voltage transmission lines and substations are exposed to many natural haz-ards, including earthquakes, floods, tornadoes, wildfires, lightning, freezing rain, and ge-omagnetic storms. These hazards have been examined separately in the literature, mak-ing it hard for grid planners and policymakers to compare risks across hazards or decide where resilience investments matter most. We develop a common method for comparing natural-hazard risks to the US high-voltage transmission network. The method integrates national hazard maps, grid asset data, damage models, replacement costs, population exposure, and an economic model.  

> –2– manuscript submitted to Earth’s Future

The coupled model estimates how power disruptions affect different sectors of the econ-omy. We find that tropical cyclone wind, lightning, earthquake, flood, tornado, and land-slide are the leading individual hazards for physical grid damage. Tornado, flood, and earthquake produce the largest modeled economic losses among the individual terres-trial hazards. A rare geomagnetic storm can cause losses comparable to those from sev-eral major terrestrial hazards. A compound freezing rain and wind gust scenario pro-duces the largest disruption. However, this should be treated as an upper-bound stress test, as the hazard data are only available at the state level. These results provide a first-order comparison of power-grid risks across the full hazard portfolio and can support fu-ture resilience planning. 

1 Introduction 

The power transmission network is the backbone of modern economic activity. It supports computing, manufacturing, transport, finance, and the data centers that power the ongoing expansion of artificial intelligence. However, this infrastructure is frequently exposed to natural hazards, including earthquakes, floods, tornadoes, wildfires, and ge-omagnetic storms. Each hazard poses distinct physical stresses on transmission lines and substations. The literature has largely addressed these threats in isolation. Seismic fragility of substations, flood exposure of distribution infrastructure, and wind vulnerability of trans-mission towers have each received sustained attention. For extreme events with return periods exceeding 100 years, however, the economic consequences of transmission fail-ure remain poorly quantified across this hazard portfolio. Moreover, studies evaluating these threats within a common analytical framework remain scarce. Existing assessments are methodologically inconsistent. They employ different intensity measures, fragility for-mulations, and economic models, making cross-hazard comparison effectively impossi-ble. Thus, infrastructure operators and policymakers allocating resilience budgets across competing threats lack the comparative risk metrics needed to make informed decisions (Rokhideh, 2025). Space weather adds a further dimension to this problem. Geomagnetic storms in-duce quasi-DC currents in long transmission lines that can saturate high-voltage trans-formers. In extreme cases, they can trigger cascading blackouts. The 1989 Hydro-Qu´ ebec  

> –3– manuscript submitted to Earth’s Future

collapse, for instance, left six million people without power for nine hours (Pulkkinen et al., 2008). Socioeconomic impact assessments for space weather have grown in recent years, spanning the UK (Oughton et al., 2019), the US (Worman et al., 2018), and New Zealand (Mac Manus et al., 2025). However, these assessments remain methodologically isolated from terrestrial hazard analyses. This makes it difficult to answer a basic policy ques-tion: how does a 100-year geomagnetic storm compare, in economic terms, to a 100-year flood or earthquake affecting the same network? We address this question by extending the physics-to-economics framework of Oughton et al. (2025) to eight terrestrial natural hazards: earthquake, riverine flood, landslide, wildfire, lightning, tropical cyclone wind, hail, and tornado. The framework couples per-substation geomagnetically induced current (GIC) estimates with transformer-specific fragility functions and input–output economic propagation. The same network represen-tation, fragility database, and economic model are applied consistently across all haz-ard types. This produces comparable metrics for expected daily damage, affected pop-ulation, and sectoral output loss. Space weather serves as a comparator within this land-scape. This paper addresses the following research questions: 

RQ1 Which transmission assets and regions face the highest multi-hazard risk, and what failure modes dominate under each hazard type? 

RQ2 How do hazard-induced transmission failures propagate to sectoral economic out-put loss, and which sectors are most exposed? 

RQ3 How do geomagnetic storm impacts on the US transmission network compare quan-titatively to terrestrial natural hazards at equivalent return periods? 

1.1 Hazard-specific fragility and risk assessment 

The vulnerability of power grid components to individual natural hazards has re-ceived substantial attention. The literature remains organized by hazard type, with each community employing distinct intensity measures, fragility formulations, and performance metrics. Seismic fragility analysis of substations has the longest history. The Hazards United States (HAZUS) methodology (FEMA, 2022) has long provided the most widely used standardized baseline across voltage levels. Hwang and Huo (1998) developed early an- 

> –4– manuscript submitted to Earth’s Future

alytical fragility curves for equipment and structures at a Memphis substation. This work relied on analytical methods because earthquake damage data were scarce for eastern US facilities. More recent studies have constructed configuration-specific models that ac-count for internal component layout, line-level faults, and short-circuit modes. These stud-ies find that fragility can vary significantly across substation archetypes (Ahumada et al., 2026). Network-scale frameworks have extended this further to system-level seismic risk and retrofit planning (Liang et al., 2026). They have also supported substation re-silience quantification through transmission capacity metrics with recovery simulation (Liang et al., 2023). Distribution systems have attracted comparatively less attention because the literature has historically prioritized transmission infrastructure (Liu et al., 2021). Wind and hurricane fragility research has focused heavily on lattice transmission towers. Pushover-based approaches have yielded generalized fragility parameters for 154, 345, and 765 kV Korean configurations (Woo et al., 2026). Probabilistic system-level meth-ods show that angled tower–line systems can be up to 140% more vulnerable than straight-line configurations because of spatial variability in wind loading (Feng & Stewart, 2025). This coupling between tower and conductor response proves critical at the network scale. Xue et al. (2020) showed that coupled fragility models reproduced observed damage dur-ing Hurricane Harvey on the Texas 2000-bus network, whereas isolated tower models could not. Neglecting the mechanical interaction between tower and line misrepresents how loads are distributed across the system. Component-based methods have further disag-gregated failure into member-level buckling and yielding (Ma et al., 2021). Performance-based limit states spanning five damage levels from intact to collapse have been defined via logistic regression (Darestani et al., 2022). Despite this progress, Hou et al. (2022) observes that transmission- and distribution-level models have largely developed in iso-lation. This leaves a persistent gap between component fragility and system-wide out-age prediction. Flood risk to electrical infrastructure has been assessed at multiple scales. Geographic information system (GIS)-based tools applied to Barcelona showed that drainage improve-ments can reduce substation failure probability by 50% and costs by 77% under climate-change scenarios (S´ anchez Mu˜ noz & Dominguez Garc´ ıa, 2021). Asaridis et al. (2025) cou-pled stochastic flood inundation with power flow and socioeconomic models on an In-stitute of Electrical and Electronics Engineers (IEEE) 14-bus Italian benchmark. Prieto- 

> –5– manuscript submitted to Earth’s Future

Miranda and Kern (2024) modeled Hurricane Florence’s impacts on North Carolina’s 662-node grid. Their work showed how localized substation inundation propagates to system-wide congestion. Pre-event protection strategies have been formalized through stochas-tic resource allocation for the deployment of temporary flood barriers around critical sub-stations (Movahednia et al., 2022). Less common sub-hazards include flash-flood impacts on distribution systems (Afzal et al., 2024) and tsunami-bore loading on utility poles, quantified through flume experiments and incremental dynamic analysis (Stephens et al., 2023). The wildfire–power grid nexus operates bidirectionally. Wildfires damage transmis-sion assets through thermal degradation and conductor flashover. Grid infrastructure can also ignite fires through conductor–vegetation contact. Wang and Bocchini (2023) modeled this encroachment probability through spectral analysis of a dynamic conduc-tor displacement, finding it highly sensitive to vegetation clearance and wind intensity. Machine learning approaches trained on Pacific Gas and Electric (PG&E) data from 2015– 2019 achieved area under the curve (AUC) scores of 0.776 for distribution feeder igni-tions and 0.824 for transmission wire-down events (Yao et al., 2022). Spatio-temporal frameworks combining deep neural network ignition prediction with physical spread mod-els have been demonstrated on the IEEE 24-bus system (Umunnakwe et al., 2022). Arab et al. (2021) organizes this body of work into prevention, mitigation, and recovery. Vahedi et al. (2025) examines how climate change is compounding wildfire-grid interactions across the western United States. Coverage of other terrestrial hazards remains markedly uneven. Tornado fragility analysis shows vulnerability even to Enhanced Fujita (EF) scale EF1–EF2 events, with pole aging substantially reducing resistance (Braik et al., 2019). Landslide impacts on transmission corridors have been quantified through system performance evaluation on a real network (Ghorani et al., 2021). Lightning, though a leading cause of transmission trips, is predominantly addressed through insulation engineering. System-level excep-tions include Bayesian network frameworks jointly analyzing tripping from multiple haz-ards (Bian et al., 2024) and empirical attribution of outage rates to meteorological thresh-olds (Rimkus et al., 2024). Hail damage to grid infrastructure remains essentially un-quantified.  

> –6– manuscript submitted to Earth’s Future

GICs pose a physically distinct threat through half-cycle saturation and thermal heating of high-voltage transformers. National-scale assessments have quantified GIC ex-posure for Spain (Torta et al., 2014), Mexico (Caraballo et al., 2020), and China (Lin & Weili, 2020). Carrington-scale scenarios suggest three-phase currents of 25–150 A. The catastrophic potential of such events was outlined by Zurbuchen (2012). These events could involve widespread transformer failures that leave millions without power for months. Most recently, Oughton et al. (2025) estimated daily losses of $1.37 billion with a 95% confidence interval of $1.16–1.58 billion for a 100-year US storm affecting 4.1 million peo-ple. Losses rise to $2.09 billion for a 250-year event. Despite these advances, space weather assessments remain methodologically disconnected from terrestrial hazard analyses. This precludes direct cross-hazard comparison at equivalent return periods. 

1.2 Multi-hazard frameworks and resilience assessment 

While hazard-specific studies have matured considerably, efforts to assess power grid vulnerability across multiple hazards within a common framework remain limited. Salman and Li (2017) developed an early multi-hazard reliability assessment combining hurricane and seismic fragility with topological system performance evaluation. This was later extended to a life-cycle cost framework for mitigation strategies on notional net-works in Charleston and New York (Salman & Li, 2018). At the statistical-empirical end, Mukherjee et al. (2018) trained data-mining models on historical US outage records. The study found that risk depends on hazard type, overhead system extent, land use, and maintenance investment. Reed et al. (2016) proposed logit-based system-level fragility functions for simultaneous weather hazards, applied empirically to Hurricanes Isaac and Sandy. At the component level, multi-hazard fragility research has focused on transmis-sion towers under combined wind and seismic loading. Jeddi et al. (2022) developed typhoon– earthquake collapse fragility surfaces using active learning on a double-circuit tower. Their results show that prior damage substantially increases susceptibility to subsequent events. Li et al. (2022) incorporated wind-induced fatigue into lifetime fragility analysis of a 1000 kV tower, demonstrating significant capacity deterioration over service life. Guo et al. (2025) found that single-indicator assessments can be misleadingly sensitive to one hazard un-der simultaneous wind and earthquake loading. Compound climate hazards have also received attention. Macheri et al. (2025) modeled wind–flood dependence through a Gum- 

> –7– manuscript submitted to Earth’s Future

bel copula on the IEEE 24-bus system, revealing voltage collapse and severe line over-loads under joint scenarios. Jackson et al. (2025) used Markov random fields to capture wildfire–flood cascading effects on outage probabilities across California counties. The RIESGOS project (Pittore et al., 2020) demonstrated a modular, web-service-based ap-proach to multi-hazard scenario assessment. This included power line cascades for earthquake– tsunami–volcanic sequences in South America. The resilience assessment literature has developed in parallel. Panteli, Pickering, et al. (2017) coupled weather-dependent fragility curves with optimal power flow and se-quential Monte Carlo simulation to assess windstorm impacts on Great Britain’s trans-mission network. Companion work introduced the resilience trapezoid and time-dependent operational and infrastructure resilience metrics (Panteli, Mancarella, et al., 2017). Espinoza et al. (2016) formalized a four-phase framework covering threat characterization, vul-nerability assessment, system reaction, and restoration. The framework evaluates when a stronger, larger, or smarter grid is preferable under windstorms and floods. Mujjuni et al. (2023) demonstrated that internal systemic maloperations can dominate over ex-ogenous hazard intensity in determining network outturn. Babu et al. (2025) provides a recent comprehensive review introducing complex network theory as a complementary quantification tool for distribution systems. Several reviews have cataloged fragility functions available for resilience studies. Serrano-Fontova et al. (2023) compiled the first systematic cross-hazard comparison, show-ing that fragility model choice significantly affects resilience estimates. Karagiannakis et al. (2025) reviewed analytical and empirical models across transmission, distribution, and substations, highlighting compound hazard gaps. The Pacific Northwest National Laboratory (PNNL) resource report (Kabre & Weimar, 2022) documented fragility func-tions for electricity and water infrastructure to support investment-grade resilience val-uation. Despite this growing body of work, no study has applied a single consistent frame-work with a common network representation, fragility database, and economic model across the full portfolio of natural hazards threatening the transmission grid. 

1.3 Economic impact propagation 

Most fragility and resilience studies end at quantifying physical damage or load shed-ding. The translation into economic consequences remains largely unaddressed.  

> –8– manuscript submitted to Earth’s Future

Direct damage costs have been incorporated into flood risk tools through repair es-timates, business interruption, and non-supplied energy valuation (S´ anchez Mu˜ noz & Dominguez Garc´ ıa, 2021; Movahednia et al., 2022). They have also been incorporated into tornado hazard analysis through life-cycle cost analysis of utility pole materials (Braik et al., 2019). At the system level, Ouyang and Due˜ nas-Osorio (2014) coupled hurricane hazard, fragility, and restoration models for Harris County, Texas. The framework was calibrated against Hurricane Ike and estimated annualized losses of up to $83 million despite system re-silience values exceeding 99.7%. Indirect losses propagating through supply chains have been addressed almost ex-clusively within the space weather community. Oughton et al. (2017) showed that di-rect electricity disruption accounts for only 49% of total potential losses from transmis-sion failure. The remainder arises from supply chain effects across trading partners. This methodology was extended to the United Kingdom, where a Carrington-scale 1-in-100-year event was estimated to cause gross domestic product (GDP) losses of up to £15.9 bil-lion without forecasting. With enhanced space weather prediction, these losses are re-ducible to £0.9 billion (Oughton et al., 2019). Oughton et al. (2025) subsequently de-veloped a full physics–engineering–economic framework, estimating daily losses of $1.37 bil-lion for a 100-year US storm affecting 4.1 million people. Terrestrial hazard studies that incorporate economic dimensions stop short of macroe-conomic input–output modeling. These include customer impact models in flood frame-works (Asaridis et al., 2025; Prieto-Miranda & Kern, 2024) and state-level outage pre-dictors (Mukherjee et al., 2018). This methodological asymmetry makes the cross-hazard comparison of economic risk at equivalent return periods infeasible. The present study addresses this gap by extending the framework of Oughton et al. (2025) to eight terres-trial natural hazards. It applies the framework consistently alongside the same network representation and fragility database used for space weather assessment.  

> –9– manuscript submitted to Earth’s Future

2 Methodology 

The methodology integrates hazard characterization, network exposure, fragility-based damage estimation, and downstream economic propagation into a single workflow. It is applied consistently across nine primary hazards and one compound freezing rain and wind gust (FZG) hazard. Each hazard intensity layer is sampled at the same set of network assets. The sampled values are passed through hazard-specific fragility functions to produce expected damage ratios (EDR). The resulting failed-substation set is then propagated through a population-weighted Leontief input–output model to estimate sec-toral economic loss. Figure 1 summarizes the end-to-end pipeline.    

> Figure 1. Multi-hazard power transmission risk framework. The workflow links haz-ard characterization, network exposure sampling, fragility-based damage estimation, failure classification, affected-population estimation, and Leontief input–output economic propagation.

2.1 Transmission network assets 

The transmission network is reused from Oughton et al. (2025) and is constructed from two primary data sources. Transmission lines are obtained from the Homeland In-frastructure Foundation-Level Data (HIFLD) database (HIFLD, 2023), filtered to op-erating voltages ≥161 kV. Substations are extracted from OpenStreetMap (OSM) (OpenStreetMap, 2024) and geospatially linked to transmission lines to derive the network topology. We  

> –10– manuscript submitted to Earth’s Future

adopt this network directly to ensure consistency with the geomagnetic hazard pipeline. That pipeline is also built on the same asset base. For this study, the network is augmented with a denser set of along-line sampling locations. This enables spatially distributed sampling of hazard intensity along trans-mission corridors. OSM power tower locations are first matched to HIFLD lines via a 250 m buffer spatial join. Gaps between consecutive towers exceeding 400 m are then filled with synthetic node points at 200 m spacing. A 50 m deduplication threshold is applied to avoid redundancy near existing towers. This produces a hybrid set of real-tower and synthetic-node locations that densely sample each line’s geometry. The final network rep-resentation used in this study is shown in Figure 2.     

> Figure 2. Transmission network assets across the contiguous United States. Lines are colored by voltage class (161–765 kV). Red points indicate substations. The network is reused from Oughton et al. (2025), augmented with along-line node sampling for spatially distributed hazard exposure. –11– manuscript submitted to Earth’s Future

2.2 Hazard intensity layers 

We characterize nine natural hazards and one compound hazard across the trans-mission network. All hazard layers are reprojected to EPSG:5070 (Albers Equal Area Conic) to match the asset coordinate reference system. Intensity values are sampled at node points and substation centroids where raster data are available. For gridded tab-ular sources, nearest-neighbor interpolation is used instead. Node-level values are aggre-gated to their parent transmission line using mean, maximum, and 95th percentile statis-tics. Hotspot assets are defined as those exceeding the 95th-percentile exposure thresh-old for each hazard. The discrete-tier compound hazard, FZG, is the exception. For FZG, hotspots are defined categorically at the catastrophic tier as described in Section 2.2.10. Per-hazard exposure maps for all ten hazards are shown in Figure 3. 

2.2.1 Earthquake 

Peak ground acceleration (PGA) at the 475-year return period (2% probability of exceedance in 50 years) is obtained from the 2023 United States Geological Survey (USGS) National Seismic Hazard Model (Petersen et al., 2024). The dataset is provided as grid-ded point data at 0.2 ◦ resolution. The reference site condition is Vs30 = 760 m/s. This corresponds to the National Earthquake Hazards Reduction Program (NEHRP) site class B/C boundary representing firm rock. Because the source data are tabular rather than raster, PGA values are assigned to asset locations via nearest-neighbor interpolation. The PGA, in units of g, serves as the intensity measure. The resulting seismic exposure of the network is shown in Figure 3a. 

2.2.2 Flood 

Riverine flood depth at the 100-year return period is obtained from the World Re-sources Institute (WRI) Aqueduct Global Flood Model (Reig et al., 2013) at approxi-mately 1 km resolution. Inundation depth in meters serves as the intensity measure. The flood exposure of the network is shown in Figure 3b. 

2.2.3 Landslide 

Landslide susceptibility is obtained from the USGS national assessment (Belair et al., 2024), which provides two complementary contiguous United States (CONUS) rasters.  

> –12– manuscript submitted to Earth’s Future

The first is a neighborhood count index (n10, range 0–81), representing the number of geomorphic and geologic susceptibility factors within a 10-cell spatial neighborhood. The second is a landslide warning level (lw) derived from precipitation thresholds. The two layers capture distinct aspects of susceptibility: static terrain predisposition (n10) and dynamic triggering potential (lw). A combined susceptibility score is computed as the equal-weight arithmetic mean of the two band values at each sample point. This treats both components as equally informative in the absence of empirical calibration data. The resulting landslide exposure is shown in Figure 3c. 

> –13–

manuscript submitted to Earth’s Future 

Figure 3. Per-hazard exposure of the US high-voltage power network. 

–14– manuscript submitted to Earth’s Future 

2.2.4 Wildfire 

Wildfire Hazard Potential (WHP) is obtained from the 2023 US Department of Agri-culture (USDA) Forest Service national dataset (Dillon, 2023) at 270 m resolution. Two bands are provided: a continuous hazard potential index (whp cnt, range 0–18,176) and a classified layer (whp cls, 1–7). Pixels classified as non-burnable (class 6) or water (class 7) are masked before sampling. The continuous index serves as the intensity measure for fragility analysis. The wildfire exposure of the network is shown in Figure 3d. 

2.2.5 Tropical cyclone wind 

Tropical cyclone (TC) wind speed at the 100-year return period (1% annual exceedance probability) is obtained from the Synthetic Tropical Cyclone Generation Model (STORM) dataset (Bloemendaal et al., 2022). The data are provided as county-level maximum sus-tained wind speeds in knots. Wind speeds are converted to m/s and spatially joined to assets via county polygon intersection. Coverage is limited to counties within the trop-ical cyclone risk zone, which includes 995 of 3,108 CONUS counties. These counties are predominantly along the Gulf Coast and Atlantic seaboard. Wind speed in m/s serves as the intensity measure. The TC wind exposure of the network is shown in Figure 3e. 

2.2.6 Hail 

Hail exposure is derived from the National Oceanic and Atmospheric Administra-tion (NOAA) Storm Prediction Center (SPC) storm reports spanning 1955–2024 (NOAA Storm Prediction Center, 2024a). The data are filtered to significant hail ( ≥1.0 inch di-ameter, 251,933 events). Reports are provided as point locations using LineString ge-ometries with zero path length. Centroids are extracted, and the resulting point loca-tions are rasterized onto a 10 km grid to produce two surfaces: annual hail event rate (count per 70 years of record) and maximum observed hail diameter (inches). Both surfaces are sampled at nodes and substations. Maximum hail diameter serves as the intensity mea-sure for fragility analysis. The annual event rate is used as the occurrence frequency, λ,in loss estimation. The hail exposure of the network is shown in Figure 3f.  

> –15– manuscript submitted to Earth’s Future

2.2.7 Tornado 

Tornado exposure is derived from 35,104 SPC tornado tracks spanning 1996–2024 (NOAA Storm Prediction Center, 2024b), filtered to known magnitudes (EF0–EF5). Each track is buffered by its reported path width. Buffered swaths are spatially joined to node points and substations to identify direct intersections. Per-asset metrics include total hit count, EF2+ hit count, and annual EF2+ strike rate normalized by 29 years of record. EF ratings are converted to estimated wind speeds for fragility analysis, ranging from EF0 = 29 m/s to EF5 = 89 m/s. The annual hit rate serves as the occurrence frequency 

λ in the loss estimation. The maximum EF-derived wind speed serves as the intensity measure. The tornado exposure of the network is shown in Figure 3g. 

2.2.8 Lightning 

Annual flash rate density is derived from the NASA Lightning Imaging Sensor / Optical Transient Detector (LIS/OTD) combined satellite climatology (NASA Earth Sci-ence Data Systems, 2024). The dataset is provided as monthly mean flash rates (flashes/km 2/day) on a 0.5 ◦ global grid. Monthly values are multiplied by the number of days per month and summed to produce an annual flash rate density (flashes/km 2/yr). The annual light-ning flash rate serves as the intensity measure. The lightning exposure of the network is shown in Figure 3i. 

2.2.9 Geomagnetic disturbance 

Geomagnetic hazard intensity at the 100-year return period is obtained from the end-to-end physics-engineering coupling of Oughton et al. (2025). Their methodology derives extreme geoelectric field magnitudes (V/km) across CONUS by combining ge-omagnetic time series from INTERMAGNET observatories with three-dimensional ground conductivity. These conductivity data come from magnetotelluric measurements collected under the USArray EarthScope campaign (Kelbert et al., 2011). These fields are then propagated through a geospatial representation of the bulk high-voltage transmission net-work. This computes the effective GIC (A/phase) at each transformer under extreme-value return-period scenarios (100-year and 250-year). Per-transformer failure probabil-ity is estimated using a lognormal fragility curve anchored at 75 A/phase. This value is the benchmark GIC defined by the North American Electric Reliability Corporation  

> –16– manuscript submitted to Earth’s Future

(NERC) standard TPL-007 (NERC, 2020). Above this value, transformers must undergo thermal-impact assessment to demonstrate adequate withstand capability. Oughton et al. (2025) adopt it as the median fragility capacity, representing a 50% probability of trans-former maloperation. This fragility structure is consistent with the lognormal framework adopted for terrestrial hazards in this study (Section 2.3). We use the per-substation fail-ure probabilities published by Oughton et al. (2025) directly rather than reimplement-ing the upstream geophysical and reliability pipeline. The hazard intensity measure used in this study is the 100-year return period peak geoelectric field magnitude per substa-tion, shown in Figure 3j. A 250-year scenario from the same source is examined as a tail-risk sensitivity in Section 3.3. 

2.2.10 Freezing rain and wind gust 

Unlike the nine primary hazards, freezing rain and concurrent wind gust consti-tute a compound hazard in which neither component alone determines network damage. Ice accumulation imposes static loading on conductors and support structures. At the same time, concurrent gusts amplify the dynamic load through wind-induced sway and torque. Damage thresholds and restoration durations scale jointly with both intensities (Coburn et al., 2024). We characterize this compound hazard using the Sperry-Piltz Ice Accumulation (SPIA) index, a six-tier classifier (0–5). It maps the joint distribution of radial ice accumulation ( Req ) and concurrent wind gust ( G) to discrete utility-impact descriptions. These descriptions range from minimal risk (tier 0) to catastrophic dam-age with multi-week outages (tier 5). The per-state 50-year return period values of Req, 50 ,concurrent G50 , and the resulting SPIA 50 are obtained from Coburn et al. (2024). They derived these values from 18 years (2005–2022) of hourly observations at 883 Automated Surface Observing System (ASOS) stations across CONUS. Hourly ice accumulation was computed using the freezing fraction implementation of the Cold Regions Research and Engineering Laboratory (CRREL) energy-balance model. This was combined with con-current gust observations to produce hourly SPIA values. The 50-year return period quan-tiles were derived via Gumbel fits to annual maxima pooled across ASOS stations within each state. As with the geomagnetic layer, we adopt their published state-level outputs directly rather than reprocessing the underlying meteorological record. Each node and substation inherits the Req, 50 , G50 , and SPIA 50 of the state in which it lies via a spa- 

> –17– manuscript submitted to Earth’s Future

tial within-join against the US Census 2020 state polygons. The resulting FZG expo-sure of the network is shown in Figure 3h. 

2.3 Fragility functions 

Fragility functions characterize the conditional probability that an asset reaches or exceeds a given damage state (DS) as a function of hazard intensity measure (IM) (Saouma & Hariri-Ardebili, 2021). This is expressed with a lognormal formulation as 

P (DS ≥ ds i | IM = h) = Φ 

 ln( h/θ i)

βi



, (1) where h is a specific value of IM, ds i is the threshold for damage state i, θi is the me-dian capacity, βi is the logarithmic standard deviation, and Φ( ·) is the standard normal cumulative distribution function (CDF). For earthquake, flood, and TC wind hazards, we adopt multi-state lognormal func-tions using a four-tier damage state classification: Slight, Moderate, Extensive, and Com-plete. This classification is consistent with the HAZUS methodology (FEMA, 2022). Thresh-old parameters θ and β are drawn from the fragility function compilation of Kabre and Weimar (2022). This compilation includes earthquake substation parameters based on HAZUS anchored equipment classes by voltage tier. Flood parameters are adapted from S´ anchez-Mu˜ noz et al. (2020) and Karagiannis et al. (2017). Wind parameters come from HAZUS internal tables as reported by Watson and Etemadi (2020), together with trans-mission line models from Huang et al. (2018). Damage ratios of 5%, 20%, 50%, and 100% are adopted as simplified values consistent with the HAZUS best-estimate ranges for elec-tric power substations (FEMA, 2022). The HAZUS ranges are 0.01–0.15, 0.15–0.40, 0.40– 0.80, and 0.80–1.00 for Slight through Complete states, respectively. Standardized, published, multi-state fragility functions for high-voltage transmis-sion lines and substations against tornado, wildfire, hail, lightning, and landslide haz-ards were not identified in the reviewed literature. For lightning and wildfire in partic-ular, this gap is corroborated by Karagiannakis et al. (2025), who identify these as pri-ority areas for further fragility research. Kabre and Weimar (2022) similarly documents the absence of calibrated functions for these hazard types in the infrastructure resilience literature. We therefore adopt single-state scenario fragilities for these five hazards. Thresh-old parameters and damage ratios ( dr ) are selected on the basis of physical reasoning as follows.   

> –18– manuscript submitted to Earth’s Future
> •

Tornado: complete failure at a median EF-derived wind speed of 60–70 m/s ( β =0.3), consistent with EF3+ winds that exceed the design wind loading of most trans-mission structures. The narrow β reflects the well-defined relationship between tornado wind speed and structural failure.  

> •

Wildfire: moderate damage at θ = 10 ,000 WHP ( β = 0 .5, dr = 0 .30) for sub-stations, reflecting that substation equipment is largely non-combustible but vul-nerable to radiant heat and ember exposure at very high hazard potential. Lines use a lower threshold ( θ = 8,000, dr = 0.20) given conductor and wood sup-port structure exposure.  

> •

Hail: slight damage at θ = 1 .5–2 .5 inches ( β = 0 .4, dr = 0 .03–0 .05), represent-ing damage to insulators, bushings, and control equipment at diameters exceed-ing the severe hail threshold. Higher-voltage equipment is assumed to be more ro-bust, leading to an increasing θ with increasing voltage tier.  

> •

Lightning: moderate damage at θ = 10 flashes/km 2/yr ( β = 0 .5, dr = 0 .05– 0.10), reflecting cumulative annual flashover and surge arrester degradation risk that scales with flash density. Lines are assigned a lower damage ratio ( dr = 0 .05) than substations ( dr = 0.10) due to the higher concentration of equipment at substations.  

> •

Landslide: complete failure at susceptibility index θ = 50–60 ( β = 0 .5), rep-resenting foundation undermining or tower collapse in zones where multiple ge-omorphic susceptibility factors converge. Lines use a lower threshold ( θ = 50, 

dr = 0 .80) than substations ( θ = 60, dr = 1 .00), reflecting the distributed ex-posure of line corridors. These scenario fragilities carry greater epistemic uncertainty than the HAZUS-derived functions. They should be interpreted as order-of-magnitude bounding estimates rather than calibrated damage predictions. The sensitivity of aggregate results to these param-eters is discussed in Section 4. The FZG compound hazard uses a discrete-tier damage-state lookup rather than a continuous lognormal. The SPIA tiers {0, 1, 2, 3, 4, 5} are used directly as the damage state classifier. Each tier carries a utility-grounded impact description (Coburn et al., 2024). We map SPIA tiers to damage ratios as {0 → 0.00 , 1 → 0.05 , 2 → 0.15 , 3 →

0.40 , 4 → 0.70 , 5 → 1.00 }. This applies the same HAZUS damage-ratio convention  

> –19– manuscript submitted to Earth’s Future

used for the lognormal hazards. The failure threshold EDR ≥ 0.50 corresponds to SPIA tier 4, defined as “extensive damage to main feeder lines, some high-voltage transmis-sion structures, outages lasting 5–10 days.” This aligns with the same failure semantics used across all other hazards. Geomagnetic disturbance uses the per-substation failure probabilities of Oughton et al. (2025), derived from an asset-specific thermal fragility model and described in Section 2.2. The expected damage ratio (EDR), computed by weighting the discrete probabil-ity of occurrence for each damage state by its corresponding damage ratio (Kim et al., 2024), is EDR( h) = 

> n

X

> i=1

dr i

P (DS ≥ ds i | h) − P (DS ≥ ds i+1 | h), (2) where dr i is the damage ratio for state i, n is the total number of damage states, and 

P (DS ≥ ds n+1 ) ≡ 0 by convention. Substations are classified into three voltage tiers: low-voltage (LV, ≤161 kV), medium-voltage (MV, 162–345 kV), and high-voltage (HV, >345 kV). Fragility parameters are adjusted across tiers following the same damage state structure. For brevity, Table 1 presents representative parameters for HV substations only. Figure 4 shows the corresponding fragility curves. 

> –20–

manuscript submitted to Earth’s Future 

Table 1. Representative fragility function parameters for HV substations ( >345 kV, anchored). θ is the median capacity, β is the logarithmic standard deviation, and dr is the dam-age ratio. Multi-state lognormal entries are taken from a literature synthesis (Kabre & Weimar, 2022). Single-state scenario entries are derived from physical reasoning. The FZG entry is a discrete-tier lookup rather than a parametric fragility (Section 2.3). Geomagnetic fragility is de-tailed in Section 2.2. 

Hazard IM Damage state θ β dr Basis 

Earthquake PGA (g) Slight 0.11 0.50 0.05 Literature synthesis (Kabre & Weimar, 2022) Moderate 0.15 0.50 0.20 Extensive 0.20 0.50 0.50 Complete 0.47 0.50 1.00 Flood Depth (m) Slight 0.50 0.40 0.05 Literature synthesis (Kabre & Weimar, 2022) Moderate 1.00 0.40 0.20 Extensive 1.50 0.40 0.50 Complete 3.00 0.40 1.00 TC wind Speed (m/s) Slight 30 0.25 0.05 Literature synthesis (Kabre & Weimar, 2022) Moderate 42 0.25 0.20 Extensive 55 0.25 0.50 Complete 67 0.25 1.00 Tornado EF wind (m/s) Complete 70 0.30 1.00 Physical reasoning Wildfire WHP (0–18000) Moderate 10000 0.50 0.30 Physical reasoning Hail Diameter (in) Slight 2.50 0.40 0.05 Physical reasoning Lightning Flash rate Moderate 10 0.50 0.10 Physical reasoning Landslide Susceptibility Complete 60 0.50 1.00 Physical reasoning FZG SPIA (0–5) Discrete – – 0.0–1.0 SPIA tier lookup (Coburn et al., 2024) Geomag GIC (A/phase) Failure 75 0.25–0.50 – Oughton et al. (2025) 

–21– manuscript submitted to Earth’s Future 0.2 0.4 0.6 0.8 1.0 1.2 1.4 

PGA (g) 

> 0.0
> 0.2
> 0.4
> 0.6
> 0.8
> 1.0
> P(DS  ds | IM)

(a) Earthquake      

> Slight
> Moderate
> Extensive
> Complete
> 123456

Flood depth (m) 

> 0.0
> 0.2
> 0.4
> 0.6
> 0.8
> 1.0
> P(DS  ds | IM)

(b) Riverine flood       

> Slight
> Moderate
> Extensive
> Complete
> 10 20 30 40 50 60 70

Wind speed (m/s) 

> 0.0
> 0.2
> 0.4
> 0.6
> 0.8
> 1.0
> P(DS  ds | IM)

(c) Tropical cyclone wind         

> Slight
> Moderate
> Extensive
> Complete
> 30 40 50 60 70 80 90 100 110

Wind speed (m/s) 

> 0.0
> 0.2
> 0.4
> 0.6
> 0.8
> 1.0
> P(DS  ds | IM)

(d) Tornado          

> Complete
> 02000 4000 6000 8000 10000 12000 14000 16000 18000

Wildfire hazard potential 

> 0.0
> 0.2
> 0.4
> 0.6
> 0.8
> 1.0
> P(DS  ds | IM)

(e) Wildfire      

> Moderate
> 012345

Hail diameter (in) 

> 0.0
> 0.2
> 0.4
> 0.6
> 0.8
> 1.0
> P(DS  ds | IM)

(f) Hail       

> Slight
> 0510 15 20 25 30

Flash rate (flashes/km2/yr) 

> 0.0
> 0.2
> 0.4
> 0.6
> 0.8
> 1.0
> P(DS  ds | IM)

(g) Lightning         

> Moderate
> 010 20 30 40 50 60 70 80

Susceptibility index (0-81) 

> 0.0
> 0.2
> 0.4
> 0.6
> 0.8
> 1.0
> P(DS  ds | IM)

(h) Landslide 

> Complete

Figure 4. Fragility curves for HV substations ( >345 kV) across the eight parametric-fragility hazards. Panels (a)–(d) show multi-state lognormal curves from the literature synthesis. Panels (e)–(h) show single-state scenario curves based on physical reason-ing. Dashed lines indicate median capacity ( θ). FZG (discrete tier lookup) and geomagnetic disturbance (asset-specific thermal fragility) are not parametric lognormals and are documented separately. –22– manuscript submitted to Earth’s Future 

2.4 Asset inventory and replacement costs 

Replacement costs are estimated using unit costs from the Midcontinent Indepen-dent System Operator (MISO) transmission cost estimation guide for MTEP24 (MISO, 2024), expressed in 2023 US dollars. These values represent indicative planning-level es-timates intended for regional economic evaluation rather than final construction bids. They carry inherent epistemic uncertainty under varying terrain and routing conditions. Each line’s nominal voltage is snapped to the nearest standard level v ∈ { 69 , 115 , 161 , 230 , 345 , 500 , 765 } kV. Substation costs are assigned based on the maximum voltage of connected lines. Table 2 summarizes the adopted unit costs.                   

> Table 2. Unit replacement costs by voltage class from MISO MTEP24 (MISO, 2024). All values represent indicative planning estimates in 2023 US dollars.
> Voltage (kV) Line cost ( $/mile) Substation cost ( $M)
> 69 1,500,000 8.0 115 2,500,000 15.0 161 2,750,000 20.0 230 3,000,000 37.5 345 3,050,000 75.0 500 3,600,000 150.0 765 5,900,000 300.0

2.5 Loss estimation 

The expected annual loss (EAL) for each asset-hazard pair is EAL j = EDR( hj ) × Cj × λj , (3) where j indexes each asset, Cj is the asset replacement cost, EDR( hj ) is the expected damage ratio computed from Equation 2 at the asset’s hazard intensity hj , and λj is the annual hazard occurrence rate at the asset’s location. For hazards expressed as contin-uous intensity measures at a single return-period scenario, λj = 1. These hazards are earthquake, flood, landslide, wildfire, lightning, TC wind, geomagnetic disturbance, and FZG. For these return-period scenarios, the reported EAL should be interpreted as scenario- 

> –23– manuscript submitted to Earth’s Future

conditioned damage rather than exceedance-probability-weighted annualized loss. For event-based hazards with an empirical historical rate, λj is the annual event rate at the asset’s location. These hazards are tornado and hail, and their rates are derived from the storm-report record described in Section 2.2. The expected daily damage (EAD) fol-lows as EAD j = EAL j /365. All ten hazards are carried through to loss estimation. Assets with EDR ≥ 0.50 are classified as failed. Substations connected to failed transmission lines are addition-ally flagged as indirectly affected for the economic propagation step described in Section 2.6. 

2.6 Socioeconomic impact assessment 

To quantify the societal impacts of power transmission failures, we adopt the spa-tial economic framework of Oughton et al. (2025) and extend it to multi-hazard assess-ment. Substation service areas are defined via Voronoi tessellation of substation coor-dinates. Population and sectoral economic activity are spatially redistributed from ZIP Code Tabulation Areas (ZCTAs) to service areas using masked dasymetric interpolation weighted by the National Land Cover Database (NLCD) 2023 developed land cover classes (USGS, 2020). We reuse the pre-computed interpolation tiles produced by Oughton et al. (2025). These provide per-substation population from the 2020 US Census (Bureau, 2020) and GDP across ten sectors aligned with the North American Industry Classifi-cation System (NAICS). The underlying sectoral GDP figures are taken from 2023 Bu-reau of Economic Analysis (BEA) state-level estimates (BEA, 2023). They are disag-gregated to the substation level by establishment density from the Statistics of US Busi-nesses survey (Bureau, 2023). For each hazard, the set of affected substations F comprises those classified as failed either directly or through connection to a failed transmission line. The failure thresh-old is expected damage ratio EDR ≥ 0.50. The total affected population is 

Lpop = X

> i∈F

Pi, (4) where Pi is the resident population within service area i.Economic loss is propagated through a Leontief demand-driven input–output model, the appropriate formulation for tracing backward propagation of a final-demand cut through inter-industry purchases (Miller & Blair, 2009). The daily final-demand shock is a population- 

> –24– manuscript submitted to Earth’s Future

share scaling of household and government consumption, ∆f = − ρ

365 fcons , (5) where fcons ∈ R10 is the annual household plus government final-demand vector across the ten NAICS sectors (USD per year), ρ = Lpop /P grid is the fraction of the grid-served population affected, and Pgrid is the total population served by the modeled transmis-sion network. Pre-multiplying this shock by the Leontief inverse gives the vector of daily output losses across all sectors, ∆x = L ∆f , L = ( I − A)−1, (6) where A ∈ R10 ×10 is the direct-requirements matrix derived from the BEA 10-sector input–output accounts, I is the 10 ×10 identity matrix, and ∆ x ∈ R10 is the resulting vector of daily output losses across the ten sectors. We report the total daily output loss 

P 

> s

∆xs, the per-sector direct and total losses ∆ fs and ∆ xs, and the implied Leontief multiplier m = P 

> s

∆xs/ P 

> s

∆fs.The population-share allocation is a conservative simplification. It assumes uni-form per-capita economic exposure within each affected service area. This understates concentration in dense urban centers, but it avoids the over-counting implicit in establishment-weighted allocation. Under establishment-weighted allocation, every business in an af-fected area is implicitly assumed to lose its full daily output. The static input–output structure further omits substitution, inventory buffering, and demand response. These factors would reduce realized losses during short outages. The resulting economic esti-mates are therefore upper bounds on daily losses, assuming no adaptive response. 

> –25–

manuscript submitted to Earth’s Future 

3 Results 

3.1 Hazard risk to the transmission network 

Across the ten hazards considered, the aggregate EAD to the US bulk transmis-sion network is $1,478 M/day. Hazards are grouped by their temporal basis, and return-period (RP) scenarios represent losses at specified exceedance probabilities. These in-clude earthquake at the 475-year RP, flood and TC wind at the 100-year RP, FZG at the 50-year RP, and geomagnetic disturbance at the 100-year RP. Figure 5 presents EAD ranked by magnitude. FZG dominates at $1,073 M/day, more than an order of magnitude above the next-largest hazard. This reflects two compound-ing factors. First, FZG is the only hazard for which intensity data are published at state-level spatial resolution. Every asset within a high-SPIA state, therefore, inherits the same tier. Second, SPIA tier 5 is reached across most of the Midwest and Northeast at the 50-year RP. A uniform damage ratio of 1.00 is then applied to thousands of assets. 00.1 1 10 100 1000 

Expected daily damage ($M / day, symlog scale) 

Geomagnetic storm 

Wildfire 

Hail 

Landslide 

Tornado 

Flood 

Earthquake 

Lightning 

Wind 

Freezing rain + wind 

> $0.1M [100-yr RP]
> $0.2M [Annual]
> $12.4M [Annual]
> $33.5M [Annual]
> $41.6M [Annual]
> $45.7M [100-yr RP]
> $46.5M [475-yr RP]
> $87.0M [Annual]
> $137.3M [100-yr RP]
> $1073.4M [50-yr RP]

Expected daily damage to the US bulk transmission network      

> MISO MTEP24 unit costs -- basis varies by hazard (see annotations)
> Substations -- failed (EDR 0.5)
> Substations -- exposed (EDR < 0.5)
> Lines -- failed (EDR 0.5)
> Lines -- exposed (EDR < 0.5)
> 0110 100
> Mean EDR (%)

Mean Expected Damage Ratio 

> Substations (dark) / Lines (light)

Figure 5. Expected daily damage to the US bulk transmission network by hazard. 

Left: stacked EAD decomposed by asset type (substations versus lines) and failure mode. Right: mean EDR by asset type. –26– manuscript submitted to Earth’s Future 

The next tier is led by TC wind at $137 M/day, followed by lightning at $87 M/day, earthquake at $47 M/day, flood at $46 M/day, tornado at $42 M/day, and landslide at 

$34 M/day. TC wind reflects a 100-year RP scenario, concentrated in the tropical cy-clone risk zone and covering 995 of 3,108 CONUS counties. Lightning and landslide are continuous annual exposures. Earthquake and flood are RP scenarios at 475-year and 100-year levels. Hail at $12 M/day, wildfire at $0.2 M/day, and geomagnetic disturbance at $0.1 M/day round out the lower end. The geomagnetic EAD reflects only the direct replacement cost of transformer-level failures. The composition of damage varies markedly across hazards. Lightning, TC wind, hail, and wildfire predominantly cause sub-threshold damage. Their EDR values remain below 0.50, and few or no individual assets reach the failure classification despite widespread low-level exposure. In contrast, earthquake, flood, landslide, tornado, FZG, and geomag-netic disturbance generate failed assets. FZG produces by far the largest number of fail-ures, with 7,280 affected substations and 484 failed lines. This is consistent with its out-lier EAD. Tornado produces the largest number of line failures among the terrestrial haz-ards, with 24 failed lines and line-dominated EAD of $24 M/day. Flood produces the most failed substations relative to its EAD, with 342 substations affected. Landslide risk is predominantly borne by transmission lines, with a mean line EDR of 3.66% versus 0.62% for substations. This reflects the alignment of mountain corridors with high-susceptibility terrain. FZG exhibits the highest mean EDR for both substations at 35.16% and lines at 62.81%. Figure 6 maps per-asset EAD across CONUS. Earthquake damage is concentrated along the Pacific coast and in the New Madrid seismic zone. Flood damage follows ma-jor river systems, particularly the Mississippi and Ohio valleys. Landslide exposure spans the Appalachian and Rocky Mountain corridors. This produces high peak-per-asset losses because of steep susceptibility gradients along mountain transmission routes. Wildfire exposure is geographically extensive across the western US but generates low per-asset damage. 

> –27–

manuscript submitted to Earth’s Future 

Figure 6. Spatial distribution of expected daily damage per asset across ten haz-ards. Substations (squares) and transmission lines (line segments) are colored by per-asset EAD on a shared log-normalized scale. –28– manuscript submitted to Earth’s Future 

Lightning and TC wind exhibit the broadest spatial footprints among the terres-trial hazards. Lightning covers nearly all substations east of the Rockies, with peak in-tensity in the Southeast. TC wind damage is concentrated along the Gulf Coast and At-lantic seaboard. Hail exposure tracks the Great Plains corridor from Texas through Ne-braska. Tornado produces the most spatially concentrated damage, with the highest per-asset magnitude among the terrestrial hazards. This is driven by direct EF2+ track in-tersections with transmission corridors across the tornado-prone region spanning the Deep South and the central Great Plains. FZG saturates the eastern half of CONUS at the failure tier, with hotspot assets covering the Midwest and Northeast. Geomagnetic ex-posure concentrates along the Atlantic seaboard and in regions of high ground conduc-tivity contrast. This pattern is consistent with the geoelectric-field pattern. 

3.2 Economic loss propagation 

Figure 7 maps the population within affected substation service areas across the hazards producing asset failures. FZG affects 237.4 M people across 7,280 substations, reflecting the state-level granularity of the hazard layer. Tornado affects 13.75 M across 718 substations. Flood affects 10.01 M across 342 substations, earthquake affects 8.43 M across 140, geomagnetic disturbance at the 250-year RP affects 5.78 M across 3,909 sub-stations, landslide affects 4.94 M across 199, geomagnetic disturbance at the 100-year RP affects 4.12 M across 3,386 substations, and TC wind affects 4.52 M across 84. Earth-quake and flood affect comparable populations to tornado despite having fewer failed sub-stations because their failures concentrate in densely populated metropolitan areas. Ge-omagnetic disturbance affects many substations across a broad area, but the per-substation population is smaller on average. The affected pattern includes less densely populated regions.     

> –29– manuscript submitted to Earth’s Future
> Figure 7. Population exposure within affected substation service areas. Each poly-gon is a substation Voronoi service area, colored by the resident population it serves on a log scale from 1K to 1M persons.

Figure 8 presents sectoral economic losses decomposed into direct final-demand shock and indirect input–output cascade effects. FZG produces $85,164 M/day in total down-stream output losses, with $46,112 M direct and $39,052 M indirect. The largest sectoral impacts are manufacturing at $25,394 M, finance and real estate at $15,949 M, educa- 

> –30– manuscript submitted to Earth’s Future

tion and entertainment at $12,526 M, professional services at $10,499 M, and government at $7,809 M. This figure is an upper bound consistent with the state-level granularity of the FZG hazard layer. Tornado produces $4,934 M/day in total losses, with manufac-turing at $1,471 M and finance and real estate at $924 M leading sectoral impacts. Flood produces $3,590 M/day, with manufacturing at $1,070 M and finance and real estate at 

$672 M. Earthquake produces $3,023 M/day, with manufacturing at $901 M and finance and real estate at $566 M. Geomagnetic disturbance at the 250-year RP produces $2,074 M/day, placing it between flood and landslide in economic magnitude. Landslide produces $1,771 M/day, with manufacturing at $528 M leading. TC wind produces $1,622 M/day. Geomagnetic disturbance at the 100-year RP produces $1,478 M/day, with manufacturing at $441 M and finance and real estate at $277 M as the most affected sectors. 

> –31–

manuscript submitted to Earth’s Future Trade & Transport 

Mining 

Agriculture 

Utilities & Construction 

Information 

Government 

Professional Services 

Education & Entertainment 

Finance & Real Estate 

Manufacturing 

$1,637M 

$2,063M 

$3,013M 

$3,134M 

$3,140M 

$7,809M 

$10,499M 

$12,526M 

$15,949M 

$25,394M 

(a) Freezing rain + wind gust (50-yr RP) 

Sub: 7,280 

Pop: 237.40M 

D.Imp: $46,112M 

I.Imp: $39,052M 

Total: $85,164M 

$95M 

$120M 

$175M 

$182M 

$182M 

$452M 

$608M 

$726M 

$924M 

$1,471M 

(b) Tornado (EF2+/yr, 1996-2024) 

Sub: 718 

Pop: 13.75M 

D.Imp: $2,671M 

I.Imp: $2,262M 

Total: $4,934M 

Trade & Transport 

Mining 

Agriculture 

Utilities & Construction 

Information 

Government 

Professional Services 

Education & Entertainment 

Finance & Real Estate 

Manufacturing 

$69M 

$87M 

$127M 

$132M 

$132M 

$329M 

$443M 

$528M 

$672M 

$1,070M 

(c) Flood (100-yr RP) 

Sub: 342 

Pop: 10.01M 

D.Imp: $1,944M 

I.Imp: $1,646M 

Total: $3,590M 

$58M 

$73M 

$107M 

$111M 

$111M 

$277M 

$373M 

$445M 

$566M 

$901M 

(d) Earthquake (475-yr RP) 

Sub: 140 

Pop: 8.43M 

D.Imp: $1,637M 

I.Imp: $1,386M 

Total: $3,023M 

0 10 100 1K 10K 100K 

Output loss ($M/day) 

Trade & Transport 

Mining 

Agriculture 

Utilities & Construction 

Information 

Government 

Professional Services 

Education & Entertainment 

Finance & Real Estate 

Manufacturing 

$34M 

$43M 

$63M 

$65M 

$65M 

$162M 

$218M 

$261M 

$332M 

$528M 

(e) Landslide (USGS susceptibility) 

Sub: 199 

Pop: 4.94M 

D.Imp: $959M 

I.Imp: $812M 

Total: $1,771M 

0 10 100 1K 10K 100K 

Output loss ($M/day) 

$28M 

$36M 

$52M 

$54M 

$55M 

$136M 

$182M 

$217M 

$277M 

$441M 

(f) Geomagnetic storm (100-yr RP) 

Sub: 3,386 

Pop: 4.12M 

D.Imp: $800M 

I.Imp: $678M 

Total: $1,478M 

Direct Indirect 

Figure 8. Sectoral economic output loss from transmission network disruption. 

Side-by-side bars show direct final-demand shock (dark) and indirect input–output cascade loss (light) by NAICS sector on a symlog x-axis. Sub indicates affected substations, Pop indicates affected population, and D.Imp and I.Imp denotes direct and indirect impacts, respectively. 

Manufacturing, finance and real estate, education and entertainment, professional services, and government emerge as the five most affected sectors across all hazards con-sidered. The sectoral ranking is stable because the final-demand shock is allocated by 

–32– manuscript submitted to Earth’s Future 

population share. The underlying household and government consumption vector also has a consistent sectoral composition. The Leontief multiplier is 1.85 × across all hazards. Each dollar of direct final-demand shock generates an additional $0.85 in cascading losses through inter-sectoral demand linkages. The multiplier stability reflects the structure of the BEA 10-sector input–output accounts. The economic amplification depends on the sectoral composition of the final-demand shock, not on the geographic pattern of failures. 

3.3 Space weather versus terrestrial hazards 

A 100-year geomagnetic storm produces $1,478 M/day in economic losses, and a 250-year storm produces $2,074 M/day. The 250-year scenario ranks below earthquake, flood, and tornado in terms of daily economic impact. It ranks above landslide and TC wind. Population exposure at the 250-year level is 5.78 M, lower than the correspond-ing terrestrial hazards. The terrestrial hazards represent annual or RP baselines, while the 250-year geomagnetic storm is a much rarer event. On a risk-adjusted basis, the ex-pected annual impact of space weather is therefore lower than the leading terrestrial haz-ards. The losses from a single extreme event nonetheless approach those of a 100-year flood or 475-year earthquake.  

> –33– manuscript submitted to Earth’s Future

4 Discussion 

4.1 Hazard risk to the transmission network 

FZG dominates EAD at $1,073 M/day, more than an order of magnitude above any other hazard. Among the terrestrial hazards with finer spatial resolution, TC wind leads at $137 M/day, followed by lightning at $87 M/day. Lightning is considered a continu-ous annual exposure. This is consistent with the empirical finding of Rimkus et al. (2024) that it is a substantial contributor to transmission outages alongside wind and precip-itation. Earthquake at $47 M/day and flood at $46 M/day fall in a comparable band. Tor-nado at $42 M/day ranks below the continuous-exposure layers, despite producing the largest line-failure count among the terrestrial hazards. Flood causes the most failures among any single-RP hazard, with 342 substations affected. This reflects concentrated riverine exposure. Landslide risk is predominantly line-borne, with a mean line EDR of 3.66% versus 0.62% for substations. This is con-sistent with the vulnerability of transmission corridors crossing landslide-prone terrain documented by Ghorani et al. (2021). TC wind, lightning, hail, and wildfire generate pre-dominantly sub-threshold damage. They produce widespread low-level degradation rather than discrete failures. This pattern aligns with the review by Hou et al. (2022), which notes that distribution- and transmission-level vulnerabilities tend to manifest cumula-tively rather than as discrete failure events at extreme intensities. Published multi-state fragility curves for tornado, wildfire, hail, lightning, and land-slide applied to high-voltage infrastructure were not identified in the literature. This gap is highlighted by Karagiannakis et al. (2025). The wildfire EAD of $0.2 M/day appears low relative to observed impacts on western US grids reported by Vahedi et al. (2025). The tornado fragility threshold of 70 m/s also excludes damage from EF1 and EF2 events that Braik et al. (2019) showed can compromise aging poles. 

4.2 Economic loss propagation 

FZG generates the largest total economic impact at $85,164 M/day. This is an up-per bound consistent with the state-level granularity of the hazard layer. Among the ter-restrial hazards with finer spatial resolution, tornado leads at $4,934 M/day, followed by flood at $3,590 M/day and earthquake at $3,023 M/day. Geomagnetic disturbance at the  

> –34– manuscript submitted to Earth’s Future

250-year RP produces $2,074 M/day, placing it between flood and landslide. The 100-year scenario produces $1,478 M/day. Landslide at $1,771 M/day and TC wind at $1,622 M/day complete the comparable middle tier. The Leontief multiplier is stable across all hazards at 1.85 ×. This is consistent with the finding of Oughton et al. (2017) that indirect supply chain effects account for approx-imately half of total macroeconomic losses from transmission failure. The multiplier sta-bility reflects the structure of the BEA 10-sector input–output accounts, not the geographic pattern of failures. Manufacturing, finance and real estate, education and entertainment, professional services, and government emerge as the five most affected sectors across all hazards. This ranking is stable because the final-demand shock is allocated by population share. The underlying household and government consumption vector also has a consistent sectoral composition. The same population-share allocation that enables cross-hazard compar-ison, therefore, also produces a uniform sectoral signature. Differences between hazards manifest in the magnitude of the shock, not its sectoral distribution. 

4.3 Space weather versus terrestrial hazards 

The 250-year geomagnetic storm ranks below earthquake, flood, and tornado in daily economic terms. It ranks above landslide and TC wind. The terrestrial estimates rep-resent annual or return-period baselines, while the 250-year geomagnetic storm is a con-siderably rarer event. The losses from a single extreme event nonetheless approach those of a 100-year flood or 475-year earthquake.  

> –35– manuscript submitted to Earth’s Future

5 Conclusion 

This study applied a consistent hazard-exposure-fragility-economic framework across nine primary natural hazards and one compound hazard on the US high-voltage trans-mission network. The framework uses a common network representation, fragility database, and Leontief input–output economic model throughout. The aggregate EAD across the ten hazards is $1,478 M/day, dominated by FZG at $1,073 M/day at the 50-year RP. TC wind, lightning, and earthquake lead the next tier at $137 M, $87 M, and $47 M/day. Down-stream economic losses are largest for FZG at $85,164 M/day and for the terrestrial RP hazards at $4,934 M/day for tornado, $3,590 M/day for flood, and $3,023 M/day for earth-quake. A 250-year geomagnetic storm produces $2,074 M/day, placing space weather along-side the leading terrestrial threats at extreme return periods. The Leontief multiplier of 1.85 × across all hazards demonstrates that indirect demand-linkage losses nearly match direct disruption costs. These findings come with important caveats. First, the spatial granularity of in-put hazard layers varies by an order of magnitude across the ten hazards, from 1 km flood depth to state-level FZG. The FZG result, in particular, is best interpreted as an up-per bound rather than a calibrated point estimate because every asset within a high-SPIA state inherits the same damage tier regardless of local exposure. Second, the population-share allocation of the final-demand shock produces a stable sectoral ranking across all hazards. This is conservative because it avoids the over-counting implicit in establishment-weighted allocation, but it does not capture genuine regional variation in industrial mix. Third, calibrated multi-state fragility functions for tornado, wildfire, hail, lightning, and landslide applied to high-voltage infrastructure were not identified in the literature. The scenario fragilities adopted for these hazards rest on physical reasoning rather than em-pirical calibration. The wildfire and tornado results in particular likely understate the true impact, given the EF1 and EF2 vulnerabilities documented by Braik et al. (2019) and the western US fire-grid impacts reported by Vahedi et al. (2025). Fourth, the frame-work does not account for restoration duration or recovery costs. The true economic bur-den of prolonged outages is therefore likely understated, particularly for flood and earth-quake where substation repair can take weeks. Fifth, hazards are evaluated independently, which likely understates damage where compound events interact, as discussed by Macheri et al. (2025) and Jackson et al. (2025). Sixth, the static input–output model omits adap- 

> –36– manuscript submitted to Earth’s Future

tive responses, such as substitution, inventory buffering, and demand response. These would reduce realized losses during short outage durations. This study demonstrates that a meaningful cross-hazard comparison of transmis-sion network risk is both feasible and policy-relevant. By applying a single consistent frame-work from physical hazard to economic consequence, it provides infrastructure opera-tors and policymakers a common currency for comparing threats that have, until now, been assessed in isolation. The absolute magnitudes reported here should be interpreted as bounding estimates. The cross-hazard ranking and the relative position of space weather are robust to the underlying assumptions. 

Acknowledgments 

This material is based upon work supported by the NSF National Center for Atmospheric Research, which is a major facility sponsored by the US National Science Foundation under Cooperative Agreement No. 1852977. The project upon which this article is based was funded through the NSF NCAR Early-Career Faculty Innovator Program under the same Cooperative Agreement. We also gratefully acknowledge funding from the ChronoS-torm NSF RAPID grant (#2434136), co-funded by the GEO/AGS Space Weather Re-search and the ENG/CMMI Humans, Disasters, and the Built Environment programs. Additional support was provided through a supplemental award from the NSF NCAR Faculty Innovator Program covering October 2025–September 2026. 

Open Research 

The analysis code, processing scripts, and visualization pipeline supporting this study are openly available in the GitHub repository ( https://github.com/denniesbor/mhtran ). The processed and derived datasets required to reproduce the main results and figures are archived at Zenodo (Bor, Oughton, & Weigel, 2026). The geomagnetic hazard data, transmission network topology, and input–output economic tiles are available in the coupled space weather impact (C-SWIM) GitHub repos-itory ( https://github.com/denniesbor/C-SWIM ) and archived at Zenodo (Bor, Oughton, Weigel, & Gaunt, 2026). Transmission line data are from the Homeland Infrastructure Foundation-Level Data transmission lines layer (HIFLD, 2023), and substation and power-tower locations are from OpenStreetMap (OpenStreetMap, 2024). Earthquake hazard  

> –37– manuscript submitted to Earth’s Future

data are from the 2023 US Geological Survey National Seismic Hazard Model (Petersen et al., 2024). Flood depth data are from the World Resources Institute Aqueduct Global Flood Model (Reig et al., 2013). Landslide susceptibility data are from the US Geolog-ical Survey national landslide assessment (Belair et al., 2024). Wildfire hazard poten-tial data are from the US Department of Agriculture Forest Service (Dillon, 2023). Trop-ical cyclone wind data are from the STORM dataset (Bloemendaal et al., 2022). Hail and tornado reports are from the NOAA Storm Prediction Center (NOAA Storm Pre-diction Center, 2024a, 2024b). Lightning climatology data are from the NASA LIS/OTD combined satellite climatology (NASA Earth Science Data Systems, 2024). Freezing rain and wind gust data are from the SPIA-based hazard atlas of Coburn et al. (2024) and its Zenodo archive (Coburn et al., 2023). Replacement costs are based on the MISO trans-mission cost estimation guide (MISO, 2024). Population, land-cover, and economic data are from the 2020 US Census (Bureau, 2020), the National Land Cover Database (USGS, 2020), Bureau of Economic Analysis estimates (BEA, 2023), and Statistics of US Busi-nesses data (Bureau, 2023). 

Conflict of Interest disclosure 

The authors declare no competing interests.  

> –38– manuscript submitted to Earth’s Future

References 

Afzal, S., Mokhlis, H., Mansor, N. N., Illias, H. A., Jamian, J. J., & Sarmin, M. K. N. M. (2024). Modeling and Assessing the Impact of Flash Floods on a Power Distribution System. In 2024 IEEE 4th International Conference in Power Engineering Applications (ICPEA) (pp. 322–326). Pulau Pinang, Malaysia: IEEE. Retrieved 2026-03-18, from https://ieeexplore.ieee.org/ document/10498988/ doi: 10.1109/ICPEA60617.2024.10498988 Ahumada, N., Mu˜ noz G´ alvez, J. P., Poulos, A., Rojas, F., & Carlos de la Llera, J. (2026). Seismic fragility estimation of electrical substations accounting for component damage and short circuit faults. Reliability Engineering & System Safety , 266 , 111671. doi: 10.1016/j.ress.2025.111671 Arab, A., Khodaei, A., Eskandarpour, R., Thompson, M. P., & Wei, Y. (2021). Three Lines of Defense for Wildfire Risk Management in Electric Power Grids: A Review. IEEE Access , 9 , 61577–61593. doi: 10.1109/ACCESS .2021.3074477 Asaridis, P., Molinari, D., Di Maio, F., Ballio, F., & Zio, E. (2025). A proba-bilistic modeling and simulation framework for power grid flood risk assess-ment. International Journal of Disaster Risk Reduction , 120 , 105353. doi: 10.1016/j.ijdrr.2025.105353 Babu, K. V. S. M., Dwivedi, D., Chakraborty, P., Yemula, P. K., & Pal, M. (2025). A comprehensive review on resilience definitions, frameworks, metrics, and enhancement strategies in electrical distribution systems. Applied Energy , 394 ,126141. doi: 10.1016/j.apenergy.2025.126141 BEA. (2023). BEA Interactive Data Application. Retrieved 2024-03-04, from 

https://apps.bea.gov/itable/ 

Belair, G. M., Jones, J. M., Martinez, S. N., Mirus, B. B., & Wood, N. J. (2024). 

Slope-Relief Threshold Landslide Susceptibility Models for the United States and Puerto Rico. U.S. Geological Survey. Retrieved 2026-03-18, from 

https://www.sciencebase.gov/catalog/item/65ccea5bd34ef4b119cb3bac 

doi: 10.5066/P13KAGU3 Bian, H., Zhang, J., Xie, G., & Zhang, C. (2024). Risk Analysis of Lightning, Strong Wind, Wildfire, and Ice and Snow Disaster-Related Transmission Line Trip Accidents. In 2024 9th Asia Conference on Power and Electrical En- 

> –39– manuscript submitted to Earth’s Future

gineering (ACPEE) (pp. 2584–2590). Shanghai, China: IEEE. Retrieved 2026-03-18, from https://ieeexplore.ieee.org/document/10532389/ doi: 10.1109/ACPEE60788.2024.10532389 Bloemendaal, N., de Moel, H., Martinez, A. B., Muis, S., Haigh, I. D., van der Wiel, K., . . . Aerts, J. C. J. H. (2022). A globally consistent local-scale assess-ment of future tropical cyclone risk. Science Advances , 8 (17), eabm8438. doi: 10.1126/sciadv.abm8438 Bor, D. K., Oughton, E. J., & Weigel, R. (2026, May). A comparative multi-hazard risk assessment of the US high-voltage transmission network. Zen-odo. Retrieved from https://doi.org/10.5281/zenodo.20331026 doi: 10.5281/zenodo.20331026 Bor, D. K., Oughton, E. J., Weigel, R. S., & Gaunt, C. T. (2026). C-SWIM: Cou-pled Space Weather Impact Model. Zenodo. Retrieved from https://doi.org/ 10.5281/zenodo.20089397 doi: 10.5281/zenodo.20089397 Braik, A. M., Salman, A. M., & Li, Y. (2019). Risk-Based Reliability and Cost Analysis of Utility Poles Subjected to Tornado Hazard. J. Aerosp. Eng. , 32 (4), 04019040. doi: 10.1061/(ASCE)AS.1943-5525.0001029 Bureau, U. C. (2020). 2020 Population and Housing State Data. Retrieved 2024-03-04, from https://www.census.gov/library/visualizations/interactive/ 2020-population-and-housing-state-data.html 

Bureau, U. C. (2023). Statistics of U.S. Businesses. Retrieved 2024-02-12, from 

https://www.census.gov/programs-surveys/susb.html 

Caraballo, R., Gonz´ alez-Esparza, J. A., Sergeeva, M., & Pacheco, C. R. (2020). First GIC Estimates for the Mexican Power Grid. Space Weather , 18 (2), e2019SW002260. doi: 10.1029/2019SW002260 Coburn, J., Barthelmie, R. J., & Pryor, S. C. (2024). Quantifying the compound hazard of freezing rain and wind gusts across conus. Environmental Research Letters , 19 (4), 044016. Coburn, J., Pryor, S. C., & Barthelmie, R. J. (2023, November). Hazard atlas from ”quantifying the compound hazard of freezing rain and wind gusts across conus”. Zenodo. Retrieved from https://doi.org/10.5281/zenodo.10080809 

doi: 10.5281/zenodo.10080809 Darestani, Y. M., Jeddi, A. B., & Shafieezadeh, A. (2022). Hurricane Fragility  

> –40– manuscript submitted to Earth’s Future

Assessment of Power Transmission Towers for a New Set of Performance-Based Limit States. In M. G. Stewart & D. V. Rosowsky (Eds.), Engineer-ing for Extremes (pp. 167–188). Cham: Springer International Publish-ing. Retrieved 2026-03-18, from https://link.springer.com/10.1007/ 978-3-030-85018-0 8 doi: 10.1007/978-3-030-85018-0 8 Dillon, G. K. (2023). Wildfire Hazard Potential for the United States (270-m), version 2023 (4th Edition). Retrieved 2026-03-18, from https:// www.fs.usda.gov/rds/archive/catalog/RDS-2015-0047-4 doi: 10.2737/ RDS-2015-0047-4 Espinoza, S., Panteli, M., Mancarella, P., & Rudnick, H. (2016). Multi-phase as-sessment and adaptation of power systems resilience to natural hazards. Elec-tric Power Systems Research , 136 , 352–361. doi: 10.1016/j.epsr.2016.03.019 FEMA. (2022, July). Hazus earthquake model technical manual, hazus 5.1 

(Tech. Rep.). Federal Emergency Management Agency. Retrieved from 

https://www.fema.gov/sites/default/files/documents/fema hazus -earthquake-model-technical-manual-5-1.pdf 

Feng, Y., & Stewart, M. G. (2025). Probabilistic analysis of wind-induced failures of transmission tower-line systems. Structure and Infrastructure Engineering ,

21 (11-12), 2101–2114. doi: 10.1080/15732479.2025.2554724 Ghorani, R., Fattaheian-Dehkordi, S., Farrokhi, M., Fotuhi-Firuzabad, M., & Lehto-nen, M. (2021). Modeling and Quantification of Power System Resilience to Natural Hazards: A Case of Landslide. IEEE Access , 9 , 80300–80309. doi: 10.1109/ACCESS.2021.3084368 Guo, X., Li, H.-N., & Zhang, H. (2025). Multi-hazard failure analysis and per-formance evaluation of transmission towers utilizing data-driven probabilistic models subject to combined wind and earthquake. Structures , 77 , 109196. doi: 10.1016/j.istruc.2025.109196 HIFLD. (2023). Transmission Lines. Retrieved 2023-11-08, from https:// hifld-geoplatform.opendata.arcgis.com/datasets/geoplatform:: transmission-lines/about 

Hou, H., Zhang, Z., Wei, R., Huang, Y., Liang, Y., & Li, X. (2022). Review of fail-ure risk and outage prediction in power system under wind hazards. Electric Power Systems Research , 210 , 108098. doi: 10.1016/j.epsr.2022.108098  

> –41– manuscript submitted to Earth’s Future

Huang, L., Cun, X., Wang, Y., Lai, C. S., Lai, L. L., Tang, J., & Zhong, B. (2018). Resilience-Constrained Economic Dispatch for Blackout Prevention. IFAC-PapersOnLine , 51 (28), 450–455. doi: 10.1016/j.ifacol.2018.11.744 Hwang, H. H. M., & Huo, J.-R. (1998). Seismic fragility analysis of electric sub-station equipment and structures. Probabilistic Engineering Mechanics , 13 (2), 107–116. doi: 10.1016/S0266-8920(97)00017-9 Jackson, N. D., Sharma, A., & Skolfield, J. K. (2025). Spatio-Temporal Modeling of Weather-related Compound Threats to Power Systems Using Markov Random Fields. In 2025 Resilience Week (RWS) (pp. 1–6). National Harbor, MD, USA: IEEE. Retrieved 2026-03-18, from https://ieeexplore.ieee.org/document/ 11304397/ doi: 10.1109/RWS66711.2025.11304397 Jeddi, A. B., Shafieezadeh, A., Hur, J., Ha, J., Hahm, D., & Kim, M. (2022). Multi-hazard typhoon and earthquake collapse fragility models for transmission tow-ers: An active learning reliability approach using gradient boosting classifiers. 

Earthq Engng Struct Dyn , 51 (15), 3552–3573. doi: 10.1002/eqe.3735 Kabre, W. W., & Weimar, M. R. (2022). Fragility Functions Resource Re-port: Documented Sources for Electricity and Water Resilience Valuation 

(Tech. Rep. Nos. PNNL–33587). Pacific Northwest National Labora-tory (PNNL), Richland, WA (United States). Retrieved 2026-03-16, from 

https://www.osti.gov/biblio/1969999 doi: 10.2172/1969999 Karagiannakis, G., Panteli, M., & Argyroudis, S. (2025). Fragility Modeling of Power Grid Infrastructure for Addressing Climate Change Risks and Adapta-tion. WIREs Climate Change , 16 (1), e930. doi: 10.1002/wcc.930 Karagiannis, G. M., Turksezer, Z. I., Alfieri, L., Feyen, L., Krausmann, E., & others. (2017). Climate change and critical infrastructure–floods. EUR-Scientific and Technical Research Reports. Luxembourg: Publications Office of the European Union .Kelbert, A., Egbert, G. D., & Schultz, A. (2011). IRIS DMC Data Services Prod-ucts: EMTF, The Magnetotelluric Transfer Functions. IRIS Data Management Center. Retrieved 2024-04-27, from https://ds.iris.edu/spud/emtf doi: 10 .17611/DP/EMTF.1 Kim, S., Kim, J., Song, H., & Yoo, M. (2024). Development of an optimization-based budget allocation model for seismic strengthening based on seismic risk  

> –42– manuscript submitted to Earth’s Future

assessment. Buildings , 14 (8). doi: 10.3390/buildings14082479 Li, C., Pan, H., Tian, L., & Bi, W. (2022). Lifetime multi-hazard fragility analysis of transmission towers under earthquake and wind considering wind-induced fatigue effect. Structural Safety , 99 , 102266. doi: 10.1016/ j.strusafe.2022.102266 Liang, H., Blagojevi´ c, N., Xie, Q., & Stojadinovi´ c, B. (2023). Seismic resilience as-sessment and improvement framework for electrical substations. Earthq Engng Struct Dyn , 52 (4), 1040–1058. doi: 10.1002/eqe.3800 Liang, H., Moya, B., Chinesta, F., & Chatzi, E. (2026). A multi-model proba-bilistic framework for seismic risk assessment and retrofit planning of electric power networks. Reliability Engineering & System Safety , 268 , 112001. doi: 10.1016/j.ress.2025.112001 Lin, J., & Weili, W. (2020). Risk assessment framework of geomagnetic storm disas-ter in long-distance UHV transmission system. IOP Conf. Ser.: Earth Environ. Sci. , 510 (2), 022015. doi: 10.1088/1755-1315/510/2/022015 Liu, Y., Wotherspoon, L., Nair, N.-K. C., & Blake, D. (2021). Quantifying the seis-mic risk for electric power distribution systems. Structure and Infrastructure Engineering , 17 (2), 217–232. doi: 10.1080/15732479.2020.1734030 Ma, L., Khazaali, M., & Bocchini, P. (2021). Component-based fragility analysis of transmission towers subjected to hurricane wind load. Engineering Structures ,

242 , 112586. doi: 10.1016/j.engstruct.2021.112586 Macheri, R., Yu, S., Islam, S., & Trinh, H. (2025). Assessing Power Grid Resilience Under Wind-Flood Multi-Hazard Stressors. In 2025 IEEE International Con-ference on Energy Technologies for Future Grids (ETFG) (pp. 1–6). Wollon-gong, Australia: IEEE. Retrieved 2026-03-18, from https://ieeexplore.ieee .org/document/11401278/ doi: 10.1109/ETFG61999.2025.11401278 Mac Manus, D. H., Rodger, C. J., Renton, A., Lo, V., Malone-Leigh, J., Petersen, T., . . . Richardson, G. S. (2025). Implementing Geomagnetically Induced Currents Mitigation During the May 2024 ”Gannon” G5 Storm: Research In-formed Response by the New Zealand Power Network. Space Weather , 23 (6), e2025SW004388. doi: 10.1029/2025SW004388 Miller, R. E., & Blair, P. D. (2009). Input-Output Analysis: Foundations and Ex-tensions (2nd ed.). Cambridge: Cambridge University Press. doi: 10.1017/  

> –43– manuscript submitted to Earth’s Future

CBO9780511626982 MISO. (2024). Transmission Cost Estimation Guide for MTEP24 (Planning Support Document). Midcontinent Independent System Operator. Re-trieved from https://cdn.misoenergy.org/20240131%20PSC%20Item%2005% 20Transmission%20Cost%20Estimation%20Guide%20for%20MTEP24%20-% 20Redline631529.pdf 

Movahednia, M., Kargarian, A., Ozdemir, C. E., & Hagen, S. C. (2022). Power Grid Resilience Enhancement via Protecting Electrical Substations Against Flood Hazards: A Stochastic Framework. IEEE Trans. Ind. Inf. , 18 (3), 2132–2143. doi: 10.1109/TII.2021.3100079 Mujjuni, F., Betts, T. R., & Blanchard, R. E. (2023). Evaluation of Power Systems Resilience to Extreme Weather Events: A Review of Methods and Assump-tions. IEEE Access , 11 , 87279–87296. doi: 10.1109/ACCESS.2023.3304643 Mukherjee, S., Nateghi, R., & Hastak, M. (2018). A multi-hazard approach to assess severe weather-induced major power outage risks in the U.S. Reliability Engi-neering & System Safety , 175 , 283–305. doi: 10.1016/j.ress.2018.03.015 NASA Earth Science Data Systems. (2024). LIS/OTD 0.5 Degree High Reso-lution Monthly Climatology (HRMC) V2.3.2015 | NASA Earthdata. Earth Science Data Systems, NASA. Retrieved 2026-03-18, from https:// www.earthdata.nasa.gov/data/catalog/ghrc-daac-lohrmc-2.3.2015 

NERC. (2020). TPL-007-4 – Transmission System Planned Performance for Geo-magnetic Disturbance Events (Tech. Rep.). Retrieved from https://www.nerc .com/pa/Stand/Reliability%20Standards/tpl-007-4.PDF 

NOAA Storm Prediction Center. (2024a). NOAA SPC Severe Weather Reports: Hail Paths, 1955–2024. NOAA Storm Prediction Center. Retrieved from https:// www.spc.noaa.gov/gis/svrgis/zipped/1955-2024-hail-aspath.zip 

NOAA Storm Prediction Center. (2024b). NOAA SPC Severe Weather Reports: Tornado Paths, 1950–2024. NOAA Storm Prediction Center. Retrieved from 

https://www.spc.noaa.gov/gis/svrgis/zipped/1950-2024-torn-aspath .zip 

OpenStreetMap. (2024). OpenStreetMap. Retrieved 2024-09-25, from https://www .openstreetmap.org 

Oughton, E. J., Bor, D. K., Weigel, R., Gaunt, C. T., Dogan, R., Huang, L., . . .  

> –44– manuscript submitted to Earth’s Future

Wiltberger, M. (2025). Major Space Weather Risks Identified via Coupled Physics-Engineering-Economic Modeling. arXiv. Retrieved 2026-03-16, from 

http://arxiv.org/abs/2412.18032 doi: 10.48550/arXiv.2412.18032 Oughton, E. J., Hapgood, M., Richardson, G. S., Beggan, C. D., Thomson, A. W. P., Gibbs, M., . . . Horne, R. B. (2019). A Risk Assessment Frame-work for the Socioeconomic Impacts of Electricity Transmission Infrastructure Failure Due to Space Weather: An Application to the United Kingdom. Risk Analysis , 39 (5), 1022–1043. doi: 10.1111/risa.13229 Oughton, E. J., Skelton, A., Horne, R. B., Thomson, A. W. P., & Gaunt, C. T. (2017). Quantifying the daily economic impact of extreme space weather due to failure in electricity transmission infrastructure. Space Weather , 15 (1), 65–83. doi: 10.1002/2016SW001491 Ouyang, M., & Due˜ nas-Osorio, L. (2014). Multi-dimensional hurricane resilience as-sessment of electric power systems. Structural Safety , 48 , 15–24. doi: 10.1016/ j.strusafe.2014.01.001 Panteli, M., Mancarella, P., Trakas, D. N., Kyriakides, E., & Hatziargyriou, N. D. (2017). Metrics and Quantification of Operational and Infrastructure Re-silience in Power Systems. IEEE Transactions on Power Systems , 32 (6), 4732–4742. doi: 10.1109/TPWRS.2017.2664141 Panteli, M., Pickering, C., Wilkinson, S., Dawson, R., & Mancarella, P. (2017). Power System Resilience to Extreme Weather: Fragility Modeling, Probabilis-tic Impact Assessment, and Adaptation Measures. IEEE Transactions on Power Systems , 32 (5), 3747–3757. doi: 10.1109/TPWRS.2016.2641463 Petersen, M. D., Shumway, A. M., Powers, P. M., Field, N., Moschetti, M. P., Jaiswal, K., . . . Witter, R. C. (2024). Data Release for the 2023 U.S. 50-State National Seismic Hazard Model - Overview. U.S. Geological Survey. Retrieved 2026-03-18, from https://www.sciencebase.gov/catalog/item/ 644af897d34e45f6ddcd13b3 doi: 10.5066/P9GNPCOD Pittore, M., G´ omez Zapata, J. C., Brinckmann, N., Weatherill, G., Babeyko, A., Harig, S., . . . Schoepfer, E. (2020). Towards an integrated framework for dis-tributed, modular multi-risk scenario assessment. Retrieved 2026-03-18, from 

https://meetingorganizer.copernicus.org/EGU2020/EGU2020-19097.html 

doi: 10.5194/egusphere-egu2020-19097  

> –45– manuscript submitted to Earth’s Future

Prieto-Miranda, L., & Kern, J. D. (2024). High-resolution, open-source modeling of inland flooding impacts on the North Carolina bulk electric power grid. Envi-ron. Res.: Energy , 1 (1), 015005. doi: 10.1088/2753-3751/ad3558 Pulkkinen, A., Pirjola, R., & Viljanen, A. (2008). Statistics of extreme geo-magnetically induced current events. Space Weather , 6 (7). doi: 10.1029/ 2008SW000388 Reed, D. A., Friedland, C. J., Wang, S., & Massarra, C. C. (2016). Multi-hazard system-level logit fragility functions. Engineering Structures , 122 , 14–23. doi: 10.1016/j.engstruct.2016.05.006 Reig, P., Shiao, T., & Gassert, F. (2013). Aqueduct water risk framework (WRI Working Paper). Washington, DC: World Resources Institute. Retrieved from 

https://www.wri.org/aqueduct 

Rimkus, E., Stoneviˇ cius, E., Geˇ cait˙ e, I., Maˇ ciulyt˙ e, V., & Valiukas, D. (2024). Im-pact of Meteorological Conditions on Overhead Transmission Line Outages in Lithuania. Atmosphere , 15 (11), 1349. doi: 10.3390/atmos15111349 Rokhideh, M. (2025). Rethinking Disaster Risk: The Shift Towards Multi-Hazard and Systemic Risk Approaches in Research and Policy. In Oxford Research Encyclopedia of Natural Hazard Science. Retrieved 2025-11-04, from https://oxfordre.com/naturalhazardscience/display/10.1093/ acrefore/9780199389407.001.0001/acrefore-9780199389407-e-551 doi: 10.1093/acrefore/9780199389407.013.551 Salman, A. M., & Li, Y. (2017). Multihazard Risk Assessment of Electric Power Systems. Journal of Structural Engineering , 143 (3), 04016198. doi: 10.1061/ (ASCE)ST.1943-541X.0001688 Salman, A. M., & Li, Y. (2018). A probabilistic framework for multi-hazard risk mitigation for electric power transmission systems subjected to seismic and hurricane hazards. Structure and Infrastructure Engineering , 14 (11), 1499– 1519. doi: 10.1080/15732479.2018.1459741 Saouma, V. E., & Hariri-Ardebili, M. A. (2021). Fragility functions. In V. E. Saouma & M. A. Hariri-Ardebili (Eds.), Aging, shaking, and crack-ing of infrastructures: From mechanics to concrete dams and nuclear struc-tures (pp. 609–627). Cham: Springer International Publishing. doi: 10.1007/978-3-030-57434-5 25  

> –46– manuscript submitted to Earth’s Future

Serrano-Fontova, A., Li, H., Liao, Z., Jamieson, M. R., Serrano, R., Parisio, A., & Panteli, M. (2023). A Comprehensive Review and Comparison of the Fragility Curves Used for Resilience Assessments in Power Systems. IEEE Access , 11 ,108050–108067. doi: 10.1109/ACCESS.2023.3320579 Stephens, M., Xu, Z., Whittaker, C., & Wotherspoon, L. (2023). Vulnerability of power distribution utility poles to tsunami bore impacts. Journal of Coastal and Hydraulic Structures . doi: 10.48438/JCHS.2023.0022 S´ anchez Mu˜ noz, D., & Dominguez Garc´ ıa, J. L. (2021). GIS-based tool development for flooding impact assessment on electrical sector. Journal of Cleaner Produc-tion , 320 , 128793. doi: 10.1016/j.jclepro.2021.128793 S´ anchez-Mu˜ noz, D., Dom´ ınguez-Garc´ ıa, J. L., Mart´ ınez-Gomariz, E., Russo, B., Stevens, J., & Pardo, M. (2020). Electrical Grid Risk Assessment Against Flooding in Barcelona and Bristol Cities. Sustainability , 12 (4). doi: 10.3390/su12041527 Torta, J. M., Marsal, S., & Quintana, M. (2014). Assessing the hazard from geomag-netically induced currents to the entire high-voltage power network in Spain. 

Earth Planet Sp , 66 (1), 87. doi: 10.1186/1880-5981-66-87 Umunnakwe, A., Parvania, M., Nguyen, H., Horel, J. D., & Davis, K. R. (2022). Data-driven spatio-temporal analysis of wildfire risk to power systems op-eration. IET Generation Trans &amp; Dist , 16 (13), 2531–2546. doi: 10.1049/gtd2.12463 USGS. (2020). National Land Cover Database \textbar U.S. Geological Survey. 

Retrieved 2025-07-29, from https://www.usgs.gov/centers/eros/science/ national-land-cover-database 

Vahedi, S., Zhao, J., Pierre, B., Lei, F., Anagnostou, E., He, K., . . . Wang, B. (2025). Wildfire and power grid nexus in a changing climate. Nat Rev Electr Eng , 2 (4), 225–243. doi: 10.1038/s44287-025-00150-0 Wang, X., & Bocchini, P. (2023). Predicting wildfire ignition induced by dynamic conductor swaying under strong winds. Sci Rep , 13 (1), 3998. doi: 10.1038/ s41598-023-30802-w Watson, E. B., & Etemadi, A. H. (2020). Modeling Electrical Grid Resilience Under Hurricane Wind Conditions With Increased Solar and Wind Power Generation. IEEE Transactions on Power Systems , 35 (2), 929–937. doi:  

> –47– manuscript submitted to Earth’s Future

10.1109/TPWRS.2019.2942279 Woo, J., Jung, J., Kwag, S., & Eem, S. (2026). Proposal of General Fragility Curve Variables for Korean Transmission Towers on Wind Load. IEEE Access , 14 ,37635–37648. doi: 10.1109/ACCESS.2026.3670018 Worman, S., Taylor, S., Onsager, T., Adkins, J., Baker, D. N., & Forbes, K. F. (2018). Chapter 29 - The Social and Economic Impacts of Moderate and Severe Space Weather. In N. Buzulukova (Ed.), Extreme Events in Geospace (pp. 701–710). Elsevier. Retrieved 2025-11-04, from https:// www.sciencedirect.com/science/article/pii/B9780128127001000297 

doi: 10.1016/B978-0-12-812700-1.00029-7 Xue, J., Mohammadi, F., Li, X., Sahraei-Ardakani, M., Ou, G., & Pu, Z. (2020). Impact of transmission tower-line interaction to the bulk power system dur-ing hurricane. Reliability Engineering & System Safety , 203 , 107079. doi: 10.1016/j.ress.2020.107079 Yao, M., Bharadwaj, M., Zhang, Z., Jin, B., & Callaway, D. S. (2022). Predict-ing electricity infrastructure induced wildfire risk in California. Environ. Res. Lett. , 17 (9), 094035. doi: 10.1088/1748-9326/ac8d18 Zurbuchen, T. H. (2012). How likely is a space weather–induced U.S. power grid catastrophe? JASON weighs in. Space Weather , 10 (8), 2012SW000844. doi: 10 .1029/2012SW000844