Title: Resilient Substation Design for 500 Year Storm Events Current State of the Art and Challenges for Floodplain Management and Infrastructure Hardening

URL Source: https://arxiv.org/pdf/2606.24065v1

Published Time: Wed, 24 Jun 2026 00:24:08 GMT

Number of Pages: 18

Markdown Content:
# Resilient Substation Design for 500-Year Storm Events – Current State–of-the-Art and Challenges for Floodplain Management and Infrastructure Hardening 

Chinmay Shetty and Soham Ghosh 

Abstract — Electrical substations are increasingly exposed to non-stationary flood hazards and extreme 500-year storm events intensified by climate change. Approximately 15 to 20 percent of U.S. transmission and distribution assets, representing about 12,000 to 16,000 facilities, are located within FEMA 100-year floodplains, with an additional 8,000 situated in 500-year zones. These vulnerabilities have led to catastrophic outages, as demonstrated by Hurricanes Harvey in 2017 and Ida in 2021, resulting in billions of dollars in economic losses and significant grid instability. This paper presents a compre-hensive engineering framework for the ”Resilient Substation of the Future”, integrating site elevation, lime and cement-based soil stabilization, articulating concrete blocks (ACBs) for erosion control, and green infrastructure strategies that align with northern American standards such as ASCE 24 Class IV, NERC CIP-014, and FEMA Risk MAP standards. The framework extends traditional gray-infrastructure approaches by incorporating flexible ACB revetments that reduce scour, improve stormwater quality, and support LEED sustainability objectives in heat island reduction and habitat restoration. When combined with pozzolanic soil stabilization methods capable of yielding resilient modulus gains of 10 to 20 times and UCS values approaching 600 psi under favorable conditions, the system enhances flood resilience against 0.2 percent annual exceedance probability events. Phased strategies are discussed and include deployable flood barriers, rapid dewatering sys-tems, GIS-enabled microgrids, and HEC-RAS software-based hydroclimatic modeling, collectively reducing lifecycle costs by up to 25 percent while maintaining operational continuity. Through reduced excavation, enhanced aquifer recharge, and self-healing materials, this framework operationalizes resilience as adaptive, sustainable, and cost-effective. 

Keywords: Resilient substation design, multi-scalar re-silience, lime stabilization, flood resiliency. I. I NTRODUCTION 

Electrical substations are critical nodes in the power grid, yet they are increasingly vulnerable to climate-amplified hydrometeorological extremes. Traditional stationary design storms, such as those defined in NOAA Atlas 14 for the 100-year return period, now underestimate observed and projected extremes by approximately 20–50% because of anthropogenic warming and associated non-stationarity in precipitation regimes. Recent national scale analyses indicate that about 9–14% of U.S. substations, roughly 7,200–11,200 assets are located within FEMA 100-year flood zones, and a further 10% (nearly 8,000 assets) lie within mapped 500-year zones [1], [2]. Historical events highlight the consequences         

> Chinmay Shetty and Soham Ghosh are with Black & Veatch, Over-land Park, KS 66211, USA. Correspondence email (Soham Ghosh): sghosh27@ieee.org

of these exposures. During Hurricane Harvey (2017), mul-tiple substations in Texas were inundated, while Hurricane Ida (2021) disrupted service to approximately 1.2 million customers, demonstrating how flood induced damage at a limited number of sites can cascade into widespread outages and systemic stress across regional grids. Forward-looking assessments suggest that, under continued warming scenar-ios, similar climate-driven events could generate average annual U.S. flood-related grid losses exceeding USD 750 million by 2100 when both localized (urban) and riverine flooding are considered [3]. These observations point toward the need to move beyond stationary design assumptions and toward explicitly resilience-oriented substation planning and retrofit strategies. Traditional mitigation approaches for flood-exposed substations include rigid concrete floodwalls, bulkheads, riprap armoring, and full platform elevation. While these measures can reduce inundation depth at specific sites, they are often capital-intensive, inflexible, and environ-mentally intrusive. In many cases, hard perimeter defenses increase surface runoff, diminish natural floodplain storage, and degrade local ecosystems, while providing limited capac-ity to adapt to evolving hazard profiles or compound events. Because most substations are legacy facilities that must re-main in operation, utilities are further constrained by narrow outage windows and the need for retrofit solutions that can be implemented in phased, low downtime increments. In practice, mitigation actions are frequently siloed. Erosion control, subgrade stabilization, and stormwater management are often designed independently, and flood modeling is not always fully integrated with site-scale grading, drainage, and equipment configurations. This fragmentation limits oppor-tunities to exploit synergies between structural, geotechni-cal, and green infrastructure measures. A next-generation resilience framework must therefore treat these elements as interconnected components of a unified site development and risk management strategy. This paper advances a multi-scalar “Substation of the Future” framework that integrates erosion control, soil stabilization, green infrastructure, and phased resilience planning in a manner consistent with current reg-ulatory and design guidance. A brief overview of this multi-scalar framework is discussed in the following subsections. 

Erosion Control with Articulating Concrete Blocks 

ACB revetments form the first pillar, protecting substation embankments, channel perimeters, and equipment pads from scour and overtopping through interlocking, filter-backed 

> arXiv:2606.24065v1 [eess.SY] 23 Jun 2026

matrices that remain flexible under differential settlement. Their inherent permeability supports groundwater recharge, and products with more than 50% open area and SRI ≥ 29 qualify for LEED non-roof heat-island and pervious hard-scape credits. When vegetated, ACBs deliver habitat quality comparable to gabions at lower life-cycle cost through re-duced armor thickness and maintenance frequency. 

Soil Stabilization Innovations 

Lime and cement-based stabilization constitutes the sec-ond pillar, targeting floodplain clays and weak subgrades beneath substation structures, access roads, and pavements. Calcitic lime initiates pozzolanic reactions that generate CSH and CAH gels, producing resilient modulus gains on the or-der of one magnitude under cyclic saturation and freeze–thaw conditions. Cement stabilization delivers seven-day UCS of 100–300 psi for stabilized subgrades and 300–600 psi for treated base layers, reducing plasticity, swell, and moisture sensitivity with lifecycle cost savings of 20–25% over con-ventional over-excavation. 

Phased Resilience Roadmap 

The third pillar is a five-phase roadmap for energized substation fleets: Phase 0 establishes HEC-RAS hydrologic-hydraulic baselines; Phase 1 deploys modular barriers and portable pumps; Phase 2 installs ACB perimeter harden-ing and drainage improvements; Phase 3 executes yard re-grading, equipment elevation, and detention capacity; and Phase 4 integrates GIS-enabled microgrids and SCADA-connected flood sensors for anticipatory islanding. Reported utility experience suggests that phased approaches of this kind can incrementally approach 500-year design perfor-mance while preserving operational continuity. 

Green Infrastructure Synergies 

The fourth pillar embeds permeable ACB systems, bioswales, vegetated swales, and floodplain preservation into the substation catchment to attenuate runoff, enhance infil-tration, and sustain natural storage volumes. Tools such as the EPA National Stormwater Calculator and the CLASIC lifecycle model quantify co-benefits such as runoff reduction, peak-discharge attenuation, and water quality improvement, over multi-decadal horizons. The Milwaukee Green Seams program ( ≈5,000 acres conserved) demonstrates that targeted land conservation guided by GIS analysis measurably re-duces downstream flood peaks; when coordinated with ACB revetments and stabilized subgrades, these measures trans-form floodplain assets into contributors to grid resilience, aquifer recharge, and ecological habitat. 

A. Motivation for the Work 

The motivation for developing a resilient substation frame-work arises from the convergence of intensifying climate hazards and the essential role of substations in sustain-ing modern economies and communities. Intensified storm events and changing flood probabilities now threaten the continuity of the electrical grid, which underpins everything from critical health and safety services to digital infrastruc-ture. Events like Hurricanes Harvey and Ida, which flooded substation sites and left large populations without power for prolonged periods, demonstrate that localized failures at a small number of nodes can cascade into widespread outages and disproportionate impacts on vulnerable communities with limited adaptive capacity. Projections of increasing flood-related damages over this century further emphasize the urgency of transitioning from reactive recovery to proactive, risk-informed design and retrofit. With tens of thousands of substations located in 100 and 500-year floodplains, regulatory frameworks such as NERC CIP 014, ASCE 24 Class IV, and FEMA Risk MAP collectively point toward the necessity of enhanced physical security and flood resilience for critical nodes. Conventional solutions, including riprap armoring and wholesale elevation platforms, often entail high capital and opportunity costs and may not fully leverage the potential of integrated geotechni-cal and green infrastructure measures to reduce risk at lower life-cycle costs. Because most assets are existing facilities, utilities must pursue hybrid strategies that combine quickly deployable measures with long-term, sustainable upgrades, as evidenced by leading utilities that have begun to embed flood resilience into asset management and capital planning processes. 

B. Research Gap and Manuscript Contribution 

Electrical substations are among the most flood-exposed nodes in the bulk power system, yet engineering literature has not kept pace with the compounding risks these assets now face. It is estimated that approximately 9–14% of U.S. substations lie within FEMA 100-year flood zones, while a further 10% reside in mapped 500-year zones [1], and it is confirmed that dual-source flooding, simultaneous riverine and pluvial inundation, can affect roughly 15–20% of the national substation fleet [4]. Despite this exposure, mitigation measures for erosion control, geotechnical stabilization, and stormwater management have largely been developed and applied in disciplinary isolation, with no unified design standard that coordinates them as components of a single resilience strategy Three component-level gaps are particularly consequential. First, articulating concrete block (ACB) revetment research has concentrated on generic channel and levee applica-tions [5], [6]; no coupled hydraulic-structural model exists for the substation-specific geometry of yard grading, cable trench exits, and equipment pads. Second, the extensive literature on lime and cement stabilization was developed almost entirely for roadway pavements under traffic load-ing; behavior under repeated inundation cycles, drawdown-induced effective-stress reversals, and freeze-thaw degrada-tion in flood-exposed substation subgrades remains poorly characterized [7]. Third, green infrastructure guidance rarely quantifies the site-scale contributions of bioswales and per-meable hardscape to substation resilience using integrated hydrologic-economic tools. At the system and multi-hazard scale, additional voids per-sist. Mensah and Due˜ nas-Osorio [8] developed a Bayesian network framework for quantifying hurricane-induced power system outages, demonstrating that the compound effect of wind and storm surge on substations creates spatiotemporal loss patterns that single-hazard design criteria cannot capture. For seismic hazards, a resilience assessment framework for electrical substations is proposed that models bushing frac-ture, recovery scheduling, and functionality under earthquake loading [9]. Extended fragility estimation to account for internal component configurations and short-circuit faults, both studies underscoring that seismic fragility of substation equipment is highly equipment-class-specific and cannot be approximated by generic residential or commercial fragility curves [10]. Hurricane and storm-surge vulnerability fur-ther mapped substation outage probabilities under historical hurricane tracks to county-level community impact indices, revealing that coastal substation inundation accounts for a disproportionate share of post-event load loss. All these haz-ard domains show that intensity-duration-frequency curves used in infrastructure design must be updated for non-stationarity under climate change, yet no current substa-tion resilience framework operationalizes non-stationary IDF estimates alongside site-scale engineering controls. Taken together, the literature reveals the absence of a unified, standards-aligned ”Substation of the Future” framework that explicitly couples erosion control, geotechnical stabilization, green infrastructure, and phased resilience planning against a non-stationary 500-year design standard. This manuscript addresses that gap directly, as summarized in Table I. The distinct contribution of this manuscript is that it advances the state of practice across three interconnected dimensions. 1) It consolidates erosion control (ACB revetments), geotechnical stabilization (lime, cement, and fly ash), and green infrastructure into a single, unified design framework anchored to a 500-year (0.2% AEP) non-stationary flood standard—an integration absent from the prior literature. 2) It provides quantitative design tools grounded in ap-plicable North American standards: ACB moment-equilibrium stability equations, soil strength bench-marks (UCS 100–600 psi; resilient modulus gains up to one order of magnitude), and green infrastructure siz-ing protocols aligned with EPA, USACE, and FEMA guidance. 3) It introduces a five-phase retrofit roadmap (Phases 0–4) for energized legacy substations that delivers incremen-tal progress toward full resilience with minimal service interruption, reducing projected lifecycle costs by up to 25% while delivering co-benefits, including LEED credits, aquifer recharge, and reduced urban heat island effects. The remainder of the manuscript is organized as follows. Section §II sets the stage for the readers by providing a high-level overview of the types of floodplains designated by FEMA and addresses common misconceptions. Section §III presents articulating concrete blocks (ACBs) based resilience improvements for erosion control and outlines installations for tapezoidal channel lining, embankment and creek cross, and typical cross-sections. Section §IV presents a com-prehensive evaluation of resiliency improvements through green infrastructure methods; green infrastructure enhances flood resilience by managing stormwater at its source and preserving floodplains, thereby reducing runoff, peak flows, and flood risks under increasingly intense precipitation con-ditions. Section §V covers various soil stabilization meth-ods for flood-prone subgrades, including lime stabilization, cement stabilization, and fly ash stabilization, along with a comparative assessment between these methodologies. Sec-tion §VI provides a phased upgrade framework for existing substations, beginning with inventory setup and immediate protection to long-term full system resilience. Finally, §VII concludes the article and provides future research direction. II. T YPES OF FLOODPLAINS DESIGNATED BY FEMA The Federal Emergency Management Agency (FEMA) defines a floodplain as any land area susceptible to being in-undated by floodwaters from any source. In practice, FEMA operationalizes “floodplain” through its Flood Insurance Rate Maps (FIRMs), which delineate flood hazard zones. The most commonly referenced is the 1-percent annual chance floodplain (the “100-year floodplain” or Special Flood Haz-ard Area), but FEMA maps also show 0.2-percent annual chance (500-year) floodplains and areas of minimal or unde-termined risk. Many FEMA- and state-derived explanations emphasize that high-risk floodplains are often relatively flat land adjacent to rivers, streams, lakes, or coastal areas that can be inundated during periods of high water. These areas function as natural storage and conveyance for floodwaters during storm events, which is why land-use controls and building standards often focus on them. More formally, the types of floodplains designated by FEMA are:  

> •

The 1 percent (100-year) floodplain is the land that is covered in water during a flood event that has a 1 percent chance of being equaled or exceeded each year.  

> •

The 0.2 percent (500-year) floodplain is the land that is covered in water during a flood event that has a 0.2 percent chance of being equaled or exceeded each year. What must be emphasized here is that a common miscon-ception exists as to the definition of a 100-year flood plain. A 100-year floodplain doesn’t get inundated once every 100 years, but has a 1% chance of being flooded every year. This means that, statistically speaking, the 1% flood event has approximately a 26% chance of occurring during a 30-year time horizon. It should also be emphasized that, depending on the topography of the land, such as in the vicinity of a river or a river with levees holding back the floodwater, a 100-year versus a 500-year flood plain may be quite similar in extent, see Figure 1a. On the contrary, for bayou or marshy areas with flat adjacent landscape with relatively small elevation difference, water may spread more broadly as it rises out of the bayou or marshland. In such areas, a TABLE I: Comparison of prominent related work in the field of substation resilience from a site engineering design standpoint. 

Research Gap Area Prior Literature State Key References Manuscript’s Contribution 

Non-stationary flood hazard design Substation design relied on stationary NOAA Atlas 14 IDF curves; historical return-period assumptions increasingly understate future pre-cipitation extremes due to anthropogenic cli-mate change. [1], [4] Adopts a 500-year (0.2% AEP), non-stationary design target; integrates climate-adjusted hydrologic-hydraulic (HEC-RAS) modeling as the quantitative foundation of the proposed framework. Articulating Concrete Block (ACB) for substations ACB stability methods (factor-of-safety, moment-equilibrium) were developed and validated for generic channels, levees, and dam spillways; no equivalent methodology existed for substation-specific geometry or coupled yard-drainage configurations. [5], [11] Applies ACB shear- and velocity-based sta-bility design (Equations 1–5) specifically to substation embankments, perimeter channels, and equipment pads; demonstrates lifecycle cost advantages relative to riprap and cast-in-place concrete in a substation context. Geotechnical stabilization in flood-Prone subgrades Lime, cement, and fly-ash stabilization were well-characterized for roadway pavements; their performance under repeated substation floodplain inundation cycles, drawdown, and freeze-thaw degradation was not systematically addressed. [12], [13] Synthesizes lime, cement (CMS/CSS/CTB), and fly-ash stabilization performance for flood-exposed substations; provides a comparative technical assessment and establishes strength (100–600 psi UCS) and durability targets ap-propriate for floodplain subgrades. Green infrastructure at utility-scale substations Green infrastructure guidance for stormwa-ter attenuation existed at the municipal and watershed scale; site-scale quantification of bioswale, permeable hardscape, and floodplain preservation contributions to individual sub-station resilience using integrated hydrologic-economic tools was largely absent. [2] Embeds green infrastructure (permeable ACB systems, bioswales, vegetated swales) as afourth framework pillar; demonstrates co-benefits including LEED credits, aquifer recharge, and heat-island reduction alongside flood attenuation for substation sites. Phased, low-disruption retrofit for legacy substations Hardening guidance addressed new (green-field) substations or proposed wholesale eleva-tion and rigid floodwall installation; structured, phased retrofit pathways for energized legacy assets that minimize outage windows were not available. [4], [14] Introduces a five-phase retrofit roadmap pro-gressing from zero outage deployable barriers through perimeter hardening, core asset ele-vation, and full 500-year certification; aligned with ASCE 24 Class IV, NERC CIP-014, and FEMA Risk MAP. Multi-scalar re-silience under compound haz-ards Single-hazard, single-return-period design-storm criteria dominated practice; compound flooding, cascading grid failures, and multi-hazard interactions (pluvial + riverine + surge) at the system and portfolio scale were not integrated into a substation resilience standard. [15]–[18] Presents a three-scale resilience framework that explicitly links non-stationary IDF design to safe-to-fail yard configurations, hybrid gray-green controls, and portfolio-level risk-based prioritization across substation fleets. Hurricane and storm-surge impact on substations Due˜ nas-Osorio characterized hurricane and storm-surge induced outage patterns using fragility curves and probabilistic models, con-firming that coastal substation inundation drives disproportionate post-event load loss. However, neither framework offered site-level hardening specifications for reducing that vul-nerability. [8] The manuscript addresses hurricane and surge exposure through perimeter ACB hardening, deployable flood barriers, elevating equipment above surge design levels, and GIS-enabled mi-crogrid islanding measures designed to reduce the quantified fragility. Seismic fragility of substation equipment Seismic resilience frameworks demonstrated that bushing fracture and component-level short-circuit faults govern substation function-ality under earthquake loading, and that generic residential fragility curves cannot substitute for equipment-class-specific functions. Integration with geotechnical liquefaction risk in flood-prone subgrades was not addressed. [9], [10] The geotechnical stabilization pillar (lime/cement/fly-ash) documented here also improves liquefaction resistance of saturated floodplain subgrades, establishing a dual benefit: reduced flood damage and reduced seismic vulnerability, a linkage absent from prior seismic fragility studies. 

100-year versus a 500-year flood plain looks vastly different. This is illustrated in Figure 1b. III. R ESILIENCY IMPROVEMENTS THROUGH 

ARTICULATING CONCRETE BLOCK 

Articulating concrete block (ACB) systems are widely used as engineered revetments for erosion control along channels, embankments, spillways, shorelines, and critical infrastructure platforms such as substations. An ACB system consists of a matrix of individual concrete blocks placed together to form an erosion-resistant, hydraulically stable overlay on a prepared subgrade, see Figures 2a - 2c. This matrix is installed over a filter layer that permits infiltration (a) Floodplains clearly defined by natural features where 100-year and 500-year floodplains are quite similar in extent. 

> (b) Due to the relatively small elevation difference, 100-year and 500-year floodplains coverage are very different.

Fig. 1: Variance in 100-year and 500-year floodplain due to topography. and exfiltration while retaining the underlying soil, typically using geotextiles, graded aggregates, or a combination of both. The blocks are designed to be dense and durable, while the overall system remains flexible and porous so that it can accommodate hydraulic loading, minor subgrade movements, and thermal expansion without loss of integrity [19]. The term articulating refers to the ability of individual blocks to conform to localized subgrade deformation while remaining interlocked or otherwise restrained. Restraint is provided by geometric interlock and, where used, by high-strength cables, ropes, geotextiles, or geogrids that tie the units into monolithic or semi-monolithic mats. ACBs are installed either as hand-placed units or as pre-assembled cabled mats placed with light equipment over the filter and prepared subgrade. Typical applications include drainage channels, riverbanks, bridge abutments and piers, dam and levee linings, spillways, boat ramps, low water crossings, retention and detention basins, lake and pond shorelines, and protection of buried pipelines and utilities. From an environmental standpoint, ACB systems offer several advantages compared with conventional hard armor, such as riprap, gabions, soil cement, or cast-in-place con-crete. Many block geometries incorporate vertical cores and open spaces that can be filled with soil and planted, allowing vegetation to establish through the revetment surface. With appropriate plant selection, vegetation can cover much of the exposed concrete, enabling the system to blend with the sur-rounding landscape while contributing to nutrient uptake and pollutant attenuation in stormwater. During high-intensity events, the underlying ACB layer resists scour even if the vegetation is overtopped or partially damaged, maintaining protection of the subgrade [19]. Because ACB revetments are permeable when installed over a properly designed filter, they help preserve natural drainage and treatment pathways, reduce runoff and peak flows, improve water quality, and promote aquifer recharge while preventing soil loss. These characteristics support their use in sustainable site design and green infrastructure applications. Within green building frameworks such as LEED, concrete hardscape products, including ACBs, can contribute to credits by reducing im-pervious cover, supporting habitat restoration, and utiliz-ing local or recycled materials [20]. Studies of permeable pavements installed over granular drainage layers, which are hydraulically analogous to vegetated ACB systems, have shown enhanced aerobic biodegradation of hydrocarbons and reductions in nutrient loads, reinforcing the water quality benefits of such assemblies. Design of ACB revetments is commonly based on a factor of safety methodology that balances hydraulic driving forces against the resisting capacity of the block system [21]. For steady, approximately uniform flow, the boundary shear stress is used for design as expressed in Equation 1. 

τdes = γRS f (1) where τdes is the unit weight of water, R is the hydraulic radius, and Sf is the energy slope, often taken as the channel (a) 

> (b)
> (c)

Fig. 2: ACB installation for trapezoidal channel lining, embankment and creek cross, typical cross-sections bed slope. Design discharge and mean velocity are obtained using Manning’s equation, see in Equation 2, 

Q = Vdes A = 1

n AR 2/3S1/2 

> f

(2) where Q is discharge, A is flow area, and n is Manning’s roughness coefficient. Each ACB product is characterized by critical hydraulic parameters, typically a critical shear stress 

τc and a corresponding critical velocity Vc, determined from flume and overtopping tests [21]. A shear-based factor of safety is defined as in Equation 3. 

SF τ = τc

τdes 

(3) and design is considered acceptable when this factor meets or exceeds a specified target, usually between 1.3 and 2.0, depending on project importance and uncertainty. The core stability check is a moment equilibrium analysis carried out on a representative block at incipient rotation about its downstream edge. The factor of safety with respect to overturning is written per Equation 4. 

SF M =

P Mresisting 

P Moverturning 

(4) where resisting moments arise from submerged block weight, normal forces, and interblock friction, while overturning moments are generated by hydrodynamic drag and lift acting on the block face [21]. Hydrodynamic forces are typically represented by Equation 5. 

FD = CD

12 ρV 2

> des

Af , F L = CL

12 ρV 2

> des

Af (5) where CD and CL are drag and lift coefficients, ρ is water density, and Af is the projected flow facing area of the block. Design manuals provide closed-form expressions and tabulated examples for calculating SF M by combining these forces with block geometry and moment arms. Additional checks are recommended for loss of intimate contact between the mat and subgrade and for localized edge instability at downstream boundaries, with analogous factors of safety defined for each mode. Specifications also prescribe detailing such as minimum cover lengths, toe embedment, allowable block protrusion, subgrade smoothness, and filter design to ensure that computed safety factors are realized in practice. Recent research extends these methods through a shear and velocity-based stability assessment for channelized and overtopping flow conditions. In this approach, drag and lift in the moment balance are expressed explicitly as functions of both boundary shear and local velocity, calibrated against large databases of ACB performance tests. This combined treatment of τdes and Vdes has been shown to improve prediction of both stable and failure states relative to shear only formulations [22]. Proper installation is critical to achieving the intended hydraulic and structural performance of ACB revetments. The subgrade must be graded to the design profile and provide a firm, unyielding foundation, free of protrusions or debris that could cause individual units to project significantly above adjacent blocks. A filter layer is then placed to retain the subgrade soil while permitting bidirectional flow, after which the ACB units or mats are installed. Open cells or joints are typically filled with granular material or soil, and vegetation is established where desired using seeding or mulching techniques. Cabled ACB systems assemble blocks into mattresses that can be placed rapidly with cranes, including on steep or underwater slopes, while non-cabled systems rely on the interlocking geometry of individually placed blocks and are advantageous where access is limited or plan geometry is complex. In terms of economics, ACB systems are consistently presented as cost-effective hard armor solutions relative to riprap, gabion mattresses, and cast-in-place concrete for comparable levels of hydraulic protection. Cost advantages arise from reduced armor thickness, lower excavation and transport requirements, modular installation, and relatively low maintenance over the design life [23]. Life cycle cost analysis frameworks, commonly used for concrete and block systems, can be applied to ACBs and competing revetments to compare net present costs over multi-decadal time horizons, capturing both initial construction and recurring maintenance and repair. Case-based evidence from channel restoration and flood protection projects indicates that, while initial unit costs per area for ACB and riprap can be similar, differences in required thickness, hauling volumes, and post-event repair frequency often lead to lower total life cycle cost for ACBs, especially where access is difficult or outages are expensive. These performance and economic characteristics make ACB revetments a strong candidate for climate-exposed infrastructure where durability, resilience, and long-term cost control are key objectives. IV. R ESILIENCY IMPROVEMENTS THROUGH GREEN 

INFRASTRUCTURE 

Green infrastructure plays a critical role in mitigating flood risk by slowing, storing, and infiltrating stormwater while preserving the natural functions of floodplains. As heavy precipitation events become more frequent and intense with a warming climate, both localized and riverine flooding are expected to increase across many parts of the United States, which will elevate annual flood damages and disproportionately affect communities with limited adaptive capacity. In this context, integrating green infrastructure into stormwater and floodplain management strategies is an essential component of community resilience to current and future flood hazards [3]. Green infrastructure for localized flooding focuses on managing stormwater at or near its source. Localized flooding typically occurs when rainfall exceeds the capacity of urban drainage and sewer systems, leading to ponding in streets, basements, and other low-lying areas. Practices such as permeable pavements, rain gardens, and bioswales enhance infiltration capacity, reduce runoff volumes, and attenuate peak flows, thereby lowering the likelihood that stormwater will overwhelm pipe networks. Detention and retention systems, including ponds and constructed basins, add further volume control and can be combined with vegetated practices to improve water quality through sedimentation, filtration, and biogeochemical uptake of pollutants. Hydrologic and hydraulic modeling tools enable communities to assess how different combinations of green and gray infrastructure affect runoff, peak flows, and water quality under current and projected precipitation regimes, and support the selection and sizing of green infrastructure measures that meet flood reduction and regulatory objectives within spatial and budgetary constraints [3]. For riverine flooding, which occurs when flows exceed the conveyance capacity of river channels and inundate adjacent floodplains, green infrastructure is most effective when combined with floodplain preservation and restoration. Conserving land within or adjacent to floodplains maintains or enhances the ability of these areas to temporarily store floodwaters, slow flow velocities, and reduce downstream peak discharges, thereby complementing structural measures such as levees and floodwalls. These strategies also reduce damage to critical infrastructure and property by keeping development out of high-risk zones and maintaining the ecological functions of riparian corridors [24]. Geographic information systems (GIS) and hydraulic modeling are central to prioritizing where green infrastructure and land conservation will yield the greatest flood mitigation benefit per unit cost. GIS can identify flood-prone areas, characterize soil infiltration capacity, map development pressure, and screen parcels that are both hydrologically valuable and economically feasible to conserve, while models quantify stormwater volumes captured, stored, and infiltrated under different scenarios and estimate associated reductions in flood depths and damages [25]. Several decision support tools have been developed to operationalize these analyses. The U.S. Environmental Protection Agency’s National Stormwater Calculator allows users to evaluate site-scale hydrology, including future climate conditions, and estimate the performance and costs of a range of green infrastructure practices. The Community enabled Lifecycle Analysis of Stormwater Infrastructure Costs (CLASIC) tool integrates GIS and scenario analysis to assess future precipitation, runoff reduction, costs, and co-benefits such as water quality improvements and ecosystem services across different stormwater management strategies. Complementary guidance documents from federal agencies describe how green infrastructure can be funded as a climate-resilient hazard mitigation activity, particularly where it reduces localized flooding, stream erosion, and flood damage [24]. For coastal and fluvial settings, agencies have also highlighted the role of natural and nature-based solutions such as wetlands, dunes, and floodplain restoration in reducing storm surge impacts and fluvial flood risk. A notable example of floodplain-oriented green infrastructure is the Greenseams program in the Milwaukee metropolitan area. In partnership with The Conservation Fund, the Milwaukee Metropolitan Sewerage District has strategically acquired and protected approximately 5,000 acres of flood-prone land characterized by water-absorbing soils and high development pressure. By preserving these landscapes in their natural or semi natural state, the program reduces future runoff volumes and contaminant loads entering receiving rivers, thereby mitigating downstream flooding and improving water quality. This case illustrates how targeted land conservation, guided by GIS and hydrologic analysis, can serve as an effective and scalable form of green infrastructure for riverine flood risk reduction. More broadly, U.S. guidance on green infrastructure, climate resilient mitigation, and nature-based solutions provides a consistent framework for integrating these approaches into local hazard mitigation plans, capital planning, and flood risk management programs [26]. V. S OIL STABILIZATION FOR FLOOD PRONE SUBGRADES 

Soil stabilization is a key strategy for improving the performance and resilience of foundations and pavements in flood-prone floodplains and adjacent low-lying areas. In such environments, subgrades are frequently exposed to high groundwater, cyclic saturation, and soft, fine-grained soils that are vulnerable to loss of strength and excessive deformation under repeated loading. Stabilizers such as lime, cement, and fly ash modify the physicochemical behavior of in situ soils to increase strength and stiffness, reduce plasticity and swell, and enhance durability under wetting, flooding, and freeze–thaw cycles [12], [27]. These improvements enable the use of local soils such as subgrade, subbase, and base layers, reducing imported material requirements and supporting more sustainable, climate-resilient infrastructure . 

A. Lime Stabilization 

Lime stabilization is widely used to improve fine-grained and particularly clayey soils, delivering gains in strength, durability, and resistance to water-related damage. When lime is added to a reactive clay, the pore water pH increases, promoting dissolution of silica and alumina from clay miner-als and enabling pozzolanic reactions between calcium from the lime and the solubilized silicates and aluminates. These reactions form calcium silicate hydrates (CSH) and calcium aluminate hydrates (CAH), which progressively cement the soil skeleton, leading to long-term strength gains and im-proved stability under cyclic saturation and flooding [12]. Field and laboratory studies show that lime-treated soils can continue to gain strength over decades and maintain stiffness under conditions (soaking, freeze–thaw) that substantially weaken untreated soils [28]. Lime treatment provides both short-term modification and long-term stabilization. In the short term, cation exchange and flocculation reduce plasticity, moisture holding capacity, and swell potential, while improving workability and en-abling the construction of a stable working platform even in wet conditions [29]. Over longer periods, provided that sufficient lime is present and pH remains above about 10, pozzolanic reactions continue, producing durable cementi-tious products and increasing resilient modulus and shear strength by an order of magnitude or more in some cases [27], [29]. National practice reflects this performance, with more than one million metric tons of lime used annually in the United States for soil modification and stabilization beneath roads and other infrastructure. Lime type is critical. Calcitic lime generally contains 90–100% CaO, whereas dolomitic lime typically contains about 60% CaO and 40% MgO. Because magnesium hy-droxide is less soluble than calcium hydroxide, MgO reduces the available calcium per unit mass and can limit pozzolanic reactivity unless higher dosages are used. Research on tropi-cal soils demonstrates that calcitic lime produces higher un-confined compressive strength, greater stiffness, and denser, more uniform microstructures than dolomitic lime, which tends to yield more deformable mixtures with non-uniform cementation. Strength increases further as calcitic lime con-tent is raised from about 3% to 5%, with continued strength gain observed over extended curing times [30]. Overall, lime stabilization is particularly effective for high plasticity clays and tropical fine-grained soils, enhancing local soil properties, reducing the need for imported materials, and improving resilience to flood-related damage. 

B. Cement Stabilization 

Cement stabilization improves weak or unstable soils by mixing them with Portland cement and water to form a hard-ened matrix through hydration reactions. Cement hydration produces CSH and CAH gels that bind soil particles and aggregates, significantly increasing load-bearing capacity, reducing plasticity, and improving resistance to moisture, erosion, and repeated traffic loads [13], [31]. Owing to rapid early strength gain, cement stabilization is widely applied to road bases, subgrades, and foundations where early opening to traffic and robust structural performance are required. Three standard applications are cement-modified soil (CMS), cement-stabilized subgrade (CSS), and cement-treated base (CTB), differentiated by cement content, degree of bonding, and structural role. Their key characteristics are summa-rized in Table II. Cement stabilization, therefore, provides a flexible toolbox, from modest soil improvement (CMS) to fully structural base layers (CTB). Mix design, soil type, and traffic and environmental conditions determine which application is most appropriate. 

C. Fly Ash Stabilization 

Fly ash stabilization modifies soil behavior through poz-zolanic and, for certain classes, self-cementitious reactions [28]. Class C fly ash contains sufficient calcium and alumina to develop appreciable strength without additional activators and often achieves unconfined compressive strengths exceed-ing 500 psi under appropriate curing conditions when charac-terized using practices such as ASTM D5239. When blended with fine-grained soils, fly ash can markedly increase com-pressive and shear strength, reduce expansive shrink–swell behavior, and improve bearing capacity, especially at addition rates on the order of 8–16% by dry soil mass. It is also effective at drying wet soils, as the heat of hydration and dilution reduce moisture contents, which is valuable for flood-affected or seasonally saturated subgrades [32]. Studies on Class C fly ash stabilized soft subgrades indicate that strength increases strongly with fly ash content and is sensitive to molding water content and delay between mixing and compaction. Maximum unconfined compressive strength is typically achieved near or slightly above optimum water content and with minimal compaction delay, while longer delays can significantly reduce strength, emphasizing the need for tight construction control. Fly ash stabilization has been shown to reduce swell to less than ≈ 0.5% under mod-erate confining pressures and to improve resilient modulus sufficiently to allow use of otherwise unsuitable soft clays as subgrade or embankment material. However, performance can be compromised by high sulfate concentrations and or-ganic content, and leaching behavior may require assessment depending on the regulatory context. 

D. Comparative Assessment of Lime, Cement, and Fly Ash 

Lime, cement, and fly ash each enhance soil properties through distinct mechanisms, and their relative suitability depends on soil type, target strength, construction schedule, and durability requirements. A concise technical comparison is presented in Table III. In combination, these stabilizers provide a versatile toolkit for designing resilient, cost-effective foundations and pave-ments in flood-affected environments. Lime is typically favored for high plasticity clays and long-term resilience, cement for applications requiring rapid, high structural strength, and fly ash for eco-efficient stabilization of ex-pansive, wet, or soft soils, particularly where its by-product nature aligns with sustainability goals. Blended systems (such as lime–fly ash) can further optimize performance and should be supported by site-specific laboratory mix design and durability testing. VI. R ESILIENCY IMPROVEMENTS FOR EXISTING 

SUBSTATION AND RELATED UPGRADE 

Existing transmission and distribution substations face growing flood risk as hydrometeorological extremes inten-sify under climate change. Approximately 15–20% of U.S. substations—on the order of 12,000–16,000 assets—are lo-cated within FEMA 100 year (1% AEP) floodplains, with roughly 10% (about 8,000 assets) in mapped 500 year (0.2% AEP) zones [4]. A further 2–5% of facilities, approximately 1,600–4,000 sites, lie in coastal surge V zones where com-bined riverine and coastal flooding can cause deep, high velocity inundation [15]. These exposures have translated into cascading grid failures, outages affecting thousands to millions of customers, and restoration delays that contribute to substantial direct and indirect economic losses in the United States each year. Table IV summarizes representative estimates of substation exposure by flood zone. Flooded substations can precipitate region-wide instability because they concentrate high voltage transformation and switching functions. Historical events and recent spatial–exposure analyses show that outages at a relatively small set of flood-prone nodes can propagate across networks, extend restoration times, and generate large annualized losses when climate-amplified storms affect clustered assets. As a result, there is a pressing need for both immediate and long-term hardening measures at existing substations, not just at new (greenfield) sites. A two-track strategy is usually recommended, with short-term measures focusing on rapidly deployable, non-intrusive defenses that can be implemented with zero or minimal outages, such as temporary flood barriers, rapidly deployable pumps, and localized earth berms [15]. Long-term measures include structural and geotechnical upgrades, such as raising equipment elevations, installing permanent flood barriers, enhancing yard drainage, retrofitting foundations for scour resistance, and deploying real-time sensing and control systems to support anticipatory operation during floods [16]. To be practical, these measures must be organized into a phased program that aligns with regulatory frameworks such as FEMA Risk MAP, ASCE 24 Class IV, and NERC CIP 014, and leverages lessons from recent utility case studies. 

A. Phased Upgrade Framework for Existing Substations 

A hybrid, multi-phase approach can provide a structured path to 500-year (0.2% AEP) resilience for existing substa-tions over a 3–5 year period while minimizing downtime. Figure 3 conceptually illustrates the sequence from initial assessment through full system resilience. 

Phase 0 – Inventory and Assessment (0–3 months) 

Phase 0 establishes the analytical foundation for all subsequent interventions. The primary objective is to Fig. 3: Proposed conceptual flowchart for existing substation flood resilience upgrade TABLE II: Typical applications of cement stabilization.                                                                         

> Aspect CMS – Cement Mod-ified Soil CSS – Cement Stabi-lized Subgrade CTB –Cement Treated Base
> Primary purpose Short-term modification: improve workability, drying, and plasticity; stable working platform All CMS benefits plus structural support for pavements and founda-tions Structural base layer with high strength and frost resistance Typical cement content
> ≈2–4% of dry soil ≈3–6% of dry soil ≈3–6% with selected aggregates or soils Materials In situ fine-grained soils In situ fine-grained subgrades (clays or silts) Selected granular or on-site aggregates or soils Material prop-erties Unbound or slightly bound; reduced plastic-ity and moisture sus-ceptibility Semi-bound or bound; improved shear and compressive strength; 7-day UCS ≈100–300 psi (0.7–2.1 MPa) Fully bound; durable, frost resistant; 7-day UCS ≈300–600 psi (2.1–4.1 MPa) Construction practice Mixed in place; ≥95% of maximum dry den-sity; no mellowing pe-riod Mixed in place; ≥95% of maximum dry den-sity; uniform mixing to full depth Mixed in place or plant mixed; 95–98 %of maximum dry density; careful curing required Soil suitability Clayey or silty soils needing workability and moisture control Fine-grained, expansive, or unstable subgrades Coarse aggregates and granular bases under higher traffic Key benefits Faster construction; uses on-site soils; stable platform Uniform support; non-expensive; can reduce pavement thickness or extend life Thinner pavement sections, high saturated strength, improved frost resistance Limitations Non-structural; lower long-term strength Primarily subgrade use; typically requires base or surface overlay Requires higher aggre-gate quality; potential for reflective cracking if not properly de-signed

identify flood-vulnerable substations and prioritize them based on exposure and criticality. This is achieved by overlaying substation locations with FEMA DFIRM floodplain data and other flood hazard layers in a GIS environment, enabling rapid identification of assets in 100-year, 500-year, and coastal flood zones [14]. Hydrologic and hydraulic modeling using tools such as HEC RAS is then used to estimate flood depths, velocities, and durations under 500-year (and selected intermediate) scenarios at each high-risk site [26]. Criticality ranking is performed based on load served, role in network topology, restoration time, and the potential socio-economic impacts of prolonged outages. The key deliverables of Phase 0 include a prioritized list of high-risk substations and baseline risk metrics (such as qualitative FEMA Risk Index scores) that can guide investment planning [15]. 

Phase 1 – Immediate Protection (3–6 months, zero outage) 

Phase 1 focuses on rapid deployment of non invasive protective measures that can be installed with little or no interruption to substation operations. The objective is to reduce near-term flood risk while more comprehensive upgrades are designed and scheduled. Typical interventions include modular, portable flood barrier systems, additional sump pumps and non-return valves for critical low points, and flood level sensors integrated with SCADA and alarm systems. Case studies show that utilities have successfully deployed demountable aluminum barrier systems and mobile pumping units at high-risk sites to prevent or limit inundation during forecast events, in some cases without requiring extended outages. Equipment used in this phase is typically specified for high ingress protection ratings (e.g., IP67 or better) and for continuous operation under multi-day submersion scenarios, reflecting the need for robustness during prolonged events. Because Phase 1 measures are largely external and reversible, they provide an important bridge from current conditions to full structural hardening. 

Phase 2 – Perimeter Defense and Drainage (6–18 months) 

Phase 2 establishes a primary flood exclusion zone around the substation through more permanent perimeter defenses and improved site drainage. This may involve the installation of fixed or semi-permanent floodwalls or berms, often constructed from fiberglass, PVC, or reinforced TABLE III: Comparative characteristics of lime, cement, and fly ash stabilization. 

Parameter Lime (Calcitic or Dolomitic) Cement (CMS or CSS or CTB) Fly Ash (Primarily Class C) 

Primary mechanism Cation exchange and floccula-tion; long term pozzolanic re-actions at high pH Hydration forming CSH/CAH matrix; rapid binding Self-cementitious (Class C) plus pozzolanic reactions Typical addition rate (% soil) 

≈3–5% for clays; calcitic often more effective than dolomitic CMS ≈2–4%; CSS ≈3–6%; CTB ≈3–6% 

≈8–16% of dry soil (depend-ing on soil and ash class) Strength development Moderate early gain; contin-uous long-term increase over months to decades Rapid early strength (hours–days); 7-day UCS 100–600 psi depending on application Moderate to high; 7-day UCS often 100–500+ psi; sensitive to moisture and delay Best soil types High plasticity clays; tropical fine grained soils Fine-grained subgrades (CMS/CSS) and granular bases (CTB) Expansive or plastic clays; wet soft subgrades Plasticity / swell con-trol Large reduction in PI and swell; improved workability and moisture memory Reduced PI and shrink–swell for CMS/CSS; non-expansive subgrade when well designed Strong swell control ( <≈0.5% swell in some tests); PI less critical Durability under flood-ing and cycles Good long-term durability; re-silient to soaking, freeze–thaw, and repeated wetting if the mix is properly designed CTB and well-designed CSS provide high saturated strength and frost resistance Good durability if sulfates/organics controlled; may require leachate assessment Construction sensitivity Requires proper mixing, com-paction, and curing; mellowing period for heavy clays Requires density control and curing; CTB may need crack mitigation Sensitive to moisture content and compaction delay; sulfate and organics can limit use Sustainability and re-source use Uses widely available lime; en-ables reuse of in situ soils and reduces imported materials Enables use of on-site soils and thinner sections; cement pro-duction has higher embodied CO2 Utilizes industrial byproducts; can reduce costs and environ-mental impact where locally available Typical application High plasticity clays, tropi-cal soils, and flood-prone sub-grades needing long-term re-silience Rapid, structural stabilization for high traffic pavements and foundations (especially CTB) Eco efficient stabilization of soft or expansive soils in low to moderate traffic applications 

TABLE IV: Representative exposure of U.S. substations to flood zones 

Flood zone Description Approx. share of substations Estimated number Primary data sources 

100 year (1% AEP) FEMA Zones A / AE 9–14% 7,200–11,200 FEMA DFIRM, HI-FLD infrastructure data 500 year (0.2% AEP) FEMA 0.2% AEP floodplain 

≈10% ≈8,000 FEMA / NOAA over-lays, national studies Coastal surge (V zones) High energy coastal flooding 2–5% 1,600–4,000 ASCE 24 coastal crite-ria, coastal mapping 

concrete with integrated flood gates and vehicular access points. In several documented programs, utilities have implemented 6–8 ft high perimeter walls at multiple high-risk sites to contain fluvial and pluvial flooding while maintaining safe crew access. At the same time, yard grading and drainage improvements are designed and verified using hydraulic modeling to ensure that 500-year design flows can be conveyed without passing protective structures or creating hazardous internal ponding [4]. Where feasible, these works are coordinated with scheduled maintenance outages to elevate control gear and marshaling kiosks, relocate critical low-voltage equipment above anticipated flood levels, and integrate green infrastructure features such as bioswales and infiltration areas at the site boundary. Proper anchoring and foundation design for perimeter structures is essential to withstand combined hydrostatic, hydrodynamic, and wind loads, with embedment depths frequently extending several meters to ensure stability. 

Phase 3 – Core Asset Protection (18–36 months) 

Phase 3 targets the highest value and most impact-sensitive equipment within the substation, including power transformers, high voltage switchgear, and control buildings. The primary objective is to ensure that these assets are protected to or above the required design flood elevation, often defined as the base flood elevation (BFE) plus afreeboard margin of 1.5–2 ft in line with ASCE 24 Class IV guidance for essential facilities. Measures include elevating transformers on reinforced concrete plinths or platforms, upgrading or replacing switchgear with flood resistant (e.g., IP68 rated) enclosures, and sealing cable trenches and duct banks using approved sealing systems to prevent water ingress. Because these interventions can affect core electrical clearances and network configuration, they are typically implemented during planned outages coordinated with regional system operators, sometimes using mobile or temporary units to maintain service continuity. Experience from utility projects shows that, with careful planning and temporary redundancy, elevation and enclosure upgrades can often be completed with disruptions limited to a few days per asset. 

Phase 4 – Full System Resilience (36–60 months) 

Phase 4 aims to achieve comprehensive 500 year design performance and formalize the substation’s status as a re-silient, climate ready asset. This includes completing the transition to flood-resistant GIS switchgear where appropri-ate, retrofitting foundations with deep piles or helical anchors to resist scour and erosion in accordance with relevant bridge scour and flood design standards, and integrating microgrid tie-ins that allow controlled islanding of critical loads during grid-wide disturbances. Energy storage systems, UPS units, and control equipment are elevated above design flood levels, and all major components are evaluated against relevant IEEE, NERC CIP 014, and certification standards for flood resilience [15]. At this stage, the substation’s physical, geotechnical, and green infrastructure measures are integrated into a unified monitoring and control system, providing real-time situa-tional awareness and enabling adaptive responses during evolving flood conditions [26]. Third-party testing and cer-tification may be pursued to demonstrate compliance with specified flood-resilience criteria, thereby supporting regula-tory approval and stakeholder confidence. Table VI provides a concise overview of the phased upgrade strategy. This phased framework demonstrates how existing substations can transition from high exposure and reactive recovery toward proactive, integrated resilience within apractical planning horizon. 

B. Non Stationarity and Multi Scalar Resilience in Substa-tion Stormwater Design 

Hydroclimatic extremes such as intense rainfall, floods, and droughts no longer exhibit stable statistical behavior, largely due to anthropogenic climate change. Instead of fol-lowing time-invariant probability distributions, key variables now show shifting means, variances, and tail behaviors, which undermines the long-standing assumption that histor-ical records provide a reliable basis for infrastructure design [17], [33]. Traditional stormwater and flood control criteria, for example, “100-year storms” derived from historical inten-sity–duration–frequency (IDF) curves, are therefore increas-ingly inconsistent with the conditions electrical substations will face over their design life. In practice, this mismatch can manifest as drainage and yard grading systems that are routinely exceeded, equipment elevations that are no longer adequate, and misallocated investments in defenses tuned to obsolete hazards. These shortcomings motivate a shift from purely stationary, design storm-based methods toward multi-scalar resilience strategies that explicitly address non-stationarity and the stormwater vulnerabilities of substations [18]. 

1) Non Stationarity in Hydroclimatic Design: In statis-tical terms, a process is stationary if its joint probability distribution is invariant under shifts in time, meaning that its moments and dependence structures do not change [34]. Under non-stationary conditions driven by external forcings, most prominently greenhouse gas-induced warming, this invariance fails, and the statistical properties of precipitation, temperature, and related hydrologic variables become time dependent [35]. Several features are especially relevant for stormwater and substation design:  

> •

Trend shifts in central tendency and dispersion 

Warming increases atmospheric moisture capacity and modifies circulation patterns, leading to systematic changes in mean precipitation and variability in many regions; this can increase both average rainfall and the variability of wet and dry spells [35].  

> •

Altered tail behavior of extremes Return levels as-sociated with events historically labeled as “100 year” or rarer storms have intensified, while effective return periods have shortened in numerous basins [36].  

> •

Anthropogenic attribution Detection and attribution analyses show that many observed changes in heavy precipitation and flood frequency cannot be explained by natural variability alone and are linked to anthro-pogenic forcing, implying that unadjusted historical data systematically understate future risks [33].  

> •

Coupling with land use and exposure changes Urban-ization increased impervious area, and expansion into floodplains elevates runoff generation and concentrates assets in hazardous locations, further amplifying effec-tive non-stationarity in risk [17]. Table 6 summarizes these drivers and their implications. 

2) Limitations of Stationary Design Storm Criteria: 

Under non-stationary conditions, three core limitations of the stationary design storm criteria become evident, espe-cially for stormwater systems serving substations. These are discussed in the following sections: 1) Data invalidity Frequency-based design tools assume that historical extremes reliably represent future be-havior. As climate-driven shifts alter both mean con-ditions and tail behavior, IDF curves and return pe-riods estimated under stationarity can substantially mischaracterize future storm intensities. Studies have shown that climate-informed projections often indicate TABLE V: Summary of phased existing-substation flood-resilience upgrade                                  

> Phase Timeframe Primary objective Key actions Typical constraints/notes
> 00–3 months Identify and prioritize high risk sites GIS–FEMA overlay; HEC RAS modeling; criticality ranking Desktop and limited field veri-fication 13–6 months Immediate, zero outage protection Deployable barriers; pumps; flood sensors and alarms No or minimal outages; re-versible measures 26–18 months Perimeter defense and drainage Perimeter walls/berms; gate structures; drainage regrading and modeling Coordinate with maintenance; access maintained 318–36 months Core asset pro-tection Elevate transformers; upgrade switchgear; seal ducts; tempo-rary bypass Planned outages; detailed elec-trical integration 436–60 months Full system resilience and certification GIS switchgear; scour-resistant foundations; microgrid tie-ins; standards compliance Highest capital intensity; long-term benefits

TABLE VI: Drivers of hydroclimatic non-stationarity and design implications                  

> Driver Description/ examples Implications for stormwater and substations
> Climate-induced trend shifts Systematic changes in mean rainfall and tem-perature Historical averages lose predictive value Intensified extremes (tail changes) Higher peak intensities; shorter effective return periods Legacy “100-year” storms underestimate future loads Anthropogenic attribu-tion Forced climate change beyond natural vari-ability Requires climate-informed, forward-looking design Land use and exposure changes Urbanization, develop-ment in floodplains Higher runoff, asset clustering, larger losses Socioeconomic dynam-ics Population growth, critical infrastructure dependence Greater consequence side of risk

increased design storm magnitudes by mid-century and widespread exceedance of existing drainage ca-pacities, with accompanying increases in maintenance and rehabilitation costs for pavements and associated infrastructure [37]. For substations, this translates into more frequent yard ponding, overtopping of perimeter channels, and flooding of equipment thought to be above design levels. 2) Risk triplet gaps In the Kaplan–Garrick formulation, risk is described as a set of triplets comprising hazard, probability, and consequences [ [34]. Conventional design storms address hazard and probability but often treat consequences implicitly, for example, by assign-ing the same return period design to assets with very different criticalities. This can leave highly critical substations—serving hospitals, data centers, or large urban loads—underprotected relative to their potential impact if flooded [18]. 3) Multi-hazard and cascading effects Single-hazard design criteria typically neglect compound events and interdependencies between systems. In reality, sub-station flood risk may be heightened by concurrent power outages at pumps, blocked drainage from debris, or restricted access routes, all of which can prolong inundation or complicate recovery [17]. Ignoring these interactions can result in designs that appear adequate under isolated assumptions but fail under realistic multi-hazard scenarios. These limitations lead directly to the conclusion that sta-tionary, single-hazard design storm approaches are insuffi-cient for substations exposed to non-stationary hydroclimatic risks. A more promising pathway is to embed stormwater design within a multi-scalar resilience framework that reflects component-, system-, and portfolio-scale perspectives. 

3) Multi Scalar Resilience Strategies for Substation Stormwater Design: Electrical substations aggregate trans-formers, switchgear, control buildings, and cable systems, often in low-lying or constrained sites chosen for network topology and access. Stormwater vulnerabilities include in-adequate grading and drainage, limited onsite storage, in-sufficient freeboard for equipment, and a lack of controlled overflow paths. Floodwaters can cause short circuits, insula-tion breakdown, oil releases, mechanical damage to cooling systems, and extended outages that propagate through the grid. Under non-stationary conditions, the frequency and severity of such events can increase, making it essential to design for resilience across multiple scales: component, system, and portfolio scales. These measures create buffer capacity at the asset level so that even when yard-scale drainage is exceeded, critical components retain a margin of safety. These measures are elaborated as follows: 1) Component scale resilience: Hardening individual assets At the component scale, the objective is to reduce the probability and consequences of failure for individual assets subjected to stormwater loads. Representative strategies include:  

> •

Elevation of critical equipment - Raising trans-formers, relay panels, control cabinets, and other key components above non-stationary design flood elevations (e.g., 500-year level plus freeboard) using plinths or platforms that can be adjusted or augmented over time.  

> •

Flood-resistant enclosures and penetrations - Spec-ifying switchgear enclosures with appropriate ingress protection ratings, sealing cable trenches and duct banks, and using water-tight building penetrations to reduce water ingress and electrical faults during shallow flooding.  

> •

Localized drainage and pumping - Installing sumps and pumps with backup power and non-return valves near critical equipment to manage lo-calized ponding when site drainage is overloaded.  

> •

Sensing and automated triggers - Deploying water level, conductivity, and structural sensors con-nected to SCADA and protection systems to en-able early warning, preemptive switching, or con-trolled shutdown when thresholds are approached. 2) System scale resilience: Safe to fail substation precincts At the system scale, resilience focuses on the substation precinct as an integrated hydrologic and electrical system. Recognizing that extreme events may exceed nominal design thresholds, safe-to-fail design aims to manage exceedance in a controlled manner rather than preventing it at all costs. Key elements include:  

> •

Zoned yard configurations - Organizing the yard into sacrificial zones designed for temporary stor-age or flow conveyance and heavily protected core zones containing critical equipment. Sacrificial zones may include gravel sumps, depressed areas, or access roads that can safely pond water without damaging equipment.  

> •

Redundant drainage and bypass paths - Designing swales, channels, and overflow structures to direct excess runoff toward retention or infiltration areas, or safely off-site, rather than across critical equip-ment pads.  

> •

Hybrid gray–green stormwater systems - Combin-ing engineered measures such as ACB-lined chan-nels, berms, and floodwalls with bioswales, rain gardens, and permeable pavements to attenuate peak flows, enhance infiltration, and improve water quality.  

> •

Operational exceedance protocols - Establishing procedures for barrier deployment, pump opera-tion, and switching configurations during forecast or real-time exceedance events, ensuring that hy-drologic pathways and electrical operations remain consistent with safe-to-fail objectives. Hydrologic hydraulic modeling that reflects non-stationary scenarios, yard topography, and internal drainage structures is essential to designing and eval-uating such precinct-scale configurations. 3) Portfolio scale resilience: Network level planning 

At the portfolio scale, resilience is addressed across fleets of substations and associated infrastructure. The focus is on optimizing where and how to invest in stormwater and flood resilience measures under deep uncertainty about future climate and development tra-jectories. Core components include:  

> •

Risk-based prioritization - Applying consistent ex-posure, vulnerability, and criticality metrics across all substations to identify high-risk sites and prior-itize interventions based on risk reduction per unit cost.  

> •

Scenario-based and robust decision frameworks -Evaluating portfolios of adaptation options, combi-nations of component scale hardening and system scale reconfiguration across multiple climate and land use scenarios to identify strategies that per-form satisfactorily across a wide range of futures rather than optimizing for a single forecast.  

> •

Digital twins and integrated modeling - Devel-oping coupled hydrologic-hydraulic power system models to simulate how flooding at one or more substations affects network performance, enabling virtual testing of stormwater interventions and operational strategies before deployment.  

> •

Mutual aid and recovery planning. Establish-ing mutual aid agreements, pre-positioned mobile equipment, and coordinated restoration strategies that reduce recovery time when flooding occurs. Multi-scalar resilience strategies, as outlined in the preceding section and as summarized in Figure 4 for substation stormwater design, should be developed in a staged, hierarchical manner - progressing from component-scale hardening, to system-scale safe-to-fail design, and ultimately to network-level portfolio optimization, to ensure that resilience is built incre-mentally while maintaining coherence across spatial and operational scales. By explicitly linking non-stationary hydroclimatic behavior to the limitations of stationary design storm criteria and then to a struc-tured, multi-scalar resilience framework, this section offers a conceptual basis for reconsidering stormwater design criteria and flood resilience at substations. VII. C ONCLUSION AND FUTURE WORK 

This study suggests that conventional, stationarity-based design paradigms are increasingly misaligned with non-stationary hydroclimatic extremes and escalating 500-year storm risks. By integrating articulating concrete block (ACB) systems for erosion control, lime and cement-based soil stabilization to enhance geotechnical performance, and green infrastructure for stormwater attenuation and aquifer recharge, the work outlines a holistic engineering blueprint for a resilient “substation of the future” explicitly targeting 0.2% annual exceedance probability (500 year) performance. The proposed phased resilience roadmap from deployable measures and perimeter hardening through elevation of criti-cal equipment and integration with microgrids and advanced monitoring is consistent with the intent of ASCE 24 Class IV provisions, NERC CIP 014, and FEMA flood risk guidance. Evidence from prior literature and case experience indicates that such evidence from prior literature and case experience suggests that such integrated strategies may reduce lifecycle costs on the order of 20–25%, increase resilient modulus of stabilized soils by roughly an order of magnitude, and reduce flood-driven outage risks and recovery times for critical substation assets. As a result, the framework defines a resilient substation that supports high reliability and cost efficiency while delivering environmental co benefits such as LEED type credits, habitat enhancement, and reduced urban heat island effects through permeable and vegetated surfaces. 

Future Research Directions 

Future research scope extending this work include the following areas:  

> •

Coupled hydroclimatic and power-system models should link non-stationary IDF relationships with yard-scale hydraulics and substation performance indica-tors including probability of failure, outage duration, and recovery cost. Digital-twin platforms that inte-grate hydrologic-hydraulic solvers with SCADA, pro-tection, and asset-health systems would further enable risk-informed adaptive operation during extreme flood events.  

> •

Quantitative techno-economic studies are needed to compare hardening options such as ACB revetments, riprap, and conventional concrete armoring across vary-ing hydraulic regimes, along with systematic evaluation of lime, cement, fly ash, and blended stabilizers across different soil types and flood-exposure conditions.  

> •

The co-benefits and trade-offs of green infrastructure warrant rigorous quantification at both the site and portfolio scales, covering flood volume reduction, water quality improvement, ecosystem services, and equity outcomes for surrounding communities.  

> •

Portfolio-level planning tools should be extended to large transmission and distribution networks so that operators can prioritize phased resilience investments under deep uncertainty, drawing on robust decision-making and adaptation-pathways approaches that hold up across a broad range of climate and development futures. GENERATIVE AI U SAGE STATEMENT 

During the preparation of this work, the author(s) used Claude (Anthropic) to assist with sentence formatting and grammar checking. After using this tool, the author(s) re-viewed and edited the content as needed and took full responsibility for the content of the published article. FUNDING 

This research received no external funding. This work was independently conducted and self-funded by the authors. DECLARATION 

The authors declare that they have no known competing financial interests that could have appeared to influence the work reported in this paper. The views, thoughts, opinions, and conclusions made in this material are solely those of the authors and don’t necessarily reflect the views of the authors’ employer, organization, committee, or other group or individual. REFERENCES [1] Y. Qiang, “Flood exposure of critical infrastructures in the united states,” International Journal of Disaster Risk Reduction , vol. 39, p. 101240, 2019. [2] Y. Alabbad and I. Demir, “Comprehensive flood vulnerability analysis in urban communities: Iowa case study,” International journal of disaster risk reduction , vol. 74, p. 102955, 2022. [3] United States Environmental Protection Agency, “Green infrastruc-ture and extreme weather,” https://www.epa.gov/green-infrastructure/ mitigate-flooding, 2025, [Accessed 06-14-2026]. [4] S. A. Tufail, R. Nazari, M. R. Nikoo, M. Karimi, M. L. Museru, M. I. Kamali, and S. H. Ghasemi, “Assessing the vulnerability of us energy infrastructure to dual source flood hazards: A spatial and population exposure analysis,” Science of the Total Environment , vol. 1014, p. 181381, 2026. [5] American Society for Testing and Materials (ASTM), “Astm d7276-16 - standard guide for analysis and interpretation of test data for articulating concrete block (acb) revetment systems in open channel flow,” https://store.astm.org/d7276-16.html, 2023, [Accessed 06-14-2026]. [6] K. Delport, G. Basson, and A. Bosman, “Incipient motion of armorflex articulating concrete blocks on steep slopes,” Journal of the South African Institution of Civil Engineering , vol. 63, no. 3, pp. 14–28, 2021. [7] S. Chou, N. Biswas, A. J. Puppala, and N. Jafari, “Stabilization of coastal soils to improve resiliency of transportation infrastructure after storm surge events,” in Geo-Congress 2024 , 2024, pp. 257–267. [8] A. F. Mensah and L. Due˜ nas-Osorio, “Efficient resilience assessment framework for electric power systems affected by hurricane events,”              

> Journal of Structural Engineering , vol. 142, no. 8, p. C4015013, 2016. [9] H. Liang, N. Blagojevi´ c, Q. Xie, and B. Stojadinovi´ c, “Seismic resilience assessment and improvement framework for electrical sub-stations,” Earthquake Engineering & Structural Dynamics , vol. 52, no. 4, pp. 1040–1058, 2023. [10] N. Ahumada, J. P. Mu˜ noz, A. Poulos, F. Rojas, and J. C. de la Llera, “Seismic fragility estimation of electrical substations accounting for component damage and short circuit faults,” Reliability Engineering & System Safety , p. 111671, 2025.

Fig. 4: Three-tier multi-scalar resilience workflow for substation stormwater design: component, precinct, and network scales 

[11] K. Delport, G. Basson, and A. Bosman, “Incipient motion of armorflex articulating concrete blocks on steep slopes,” Journal of the South African Institution of Civil Engineering , vol. 63, no. 3, pp. 14–28, 2021. [12] B. C. Diniz, W. Fedrigo, T. R. Kleinert, G. d. S. Batista, W. P. N´ u˜ nez, B. M. Correa, and L. A. T. Brito, “Lime stabilization of tropical soil for resilient pavements: Mechanical, microscopic, and mineralogical characteristics,” Materials , vol. 17, no. 19, p. 4720, 2024. [13] J. Gross and W. Adaska, “Guide to cement-stabilized sub-grade soils,” https://www.intrans.iastate.edu/wp-content/uploads/2020/ 05/guide to CSS.pdf, 2020, [Accessed 06-14-2026]. [14] Federal Emergency Management Agency (FEMA) , “Fema -risk mapping, assessment and planning,” https://www.fema.gov/ flood-maps/tools-resources/risk-map, 2026, [Accessed 06-14-2026]. [15] T. Prime, K. Morrissey, J. Brown, and A. Plater, “Protecting energy infrastructure against the uncertainty of future climate change: a real options approach,” Journal of Ocean and Coastal Economics , vol. 5, no. 1, 2018. [16] Primera, “Substation flood risk assessment,” https://primeraeng. com/project/substation-flood-risk-assessment/, 2026, [Accessed 06-14-2026]. [17] S. A. Markolf, M. V. Chester, A. M. Helmrich, and K. Shannon, “Re-imagining design storm criteria for the challenges of the 21st century,” 

Cities , vol. 109, p. 102981, 2021. [18] Y. Kim, T. Carvalhaes, A. Helmrich, S. Markolf, R. Hoff, M. Chester, R. Li, and N. Ahmad, “Leveraging sets resilience capabilities for safe-to-fail infrastructure under climate change,” Current Opinion in Environmental Sustainability , vol. 54, p. 101153, 2022. [19] ACM Chemistries, Inc, “Articulated concrete blocks for erosion control, ACB-TEC-001-14,” https://www.cmha.org/resource/ acb-tec-001-1/, 2026, [Accessed 06-14-2026]. [20] ——, “Concrete masonry and hardscape products in ,LEED® 2009 TEK 06-09C,” https://www.cmha.org/resource/ tek-06-09c/, 2026, [Accessed 06-14-2026]. [21] ——, “Acb revertment design — factor of safety method,” https://www.cmha.org/resource/acb-tec-002/#mg-headingO maOrzedRUChY1WWZ2IU, 2026, [Accessed 06-14-2026]. [22] A. L. Cox, C. I. Thornton, and S. R. Abt, “Articulated concrete block stability assessment for embankment-overtopping conditions,” Journal of Hydraulic Engineering , vol. 140, no. 5, p. 06014007, 2014. [23] Wood Environment and Infrastructure Solutions, Inc, “Es-timate unit costs and develop total life-cycle cost model,” https://sarasota.wateratlas.usf.edu/upload/documents/ Task-5-6-Phillippi-Creek-Report-9-19-19.pdf, 2026, [Accessed 06-14-2026]. [24] Federal Emergency Management Agency (FEMA), “Fact sheet: climate resilient mitigation activities - green infrastructure methods,” https://www.epa.gov/sites/default/files/2016-04/documents/ fema green infrastructure fact sheet-sept 2015.pdf, 2026, [Accessed 06-14-2026]. [25] National Oceanic and Atmospheric Administration (NOAA), “Green infrastructure tools,” https://oceanservice.noaa.gov/news/sep15/ green-infrastructure.html, 2026, [Accessed 06-14-2026]. [26] US Army Corp of Engineers, “Flood and coastal storm risk management,” https://www.usace.army.mil/Missions/Civil-Works/ Flood-and-Coastal-Storm-Risk-Management/, 2026, [Accessed 06-14-2026]. [27] National Lime Association, “Using lime for soil stabilization and modification,” https://www.lime.org/wp-content/uploads/ fact-soil-stabilization.pdf, 2026, [Accessed 06-14-2026]. [28] S. Halim, Q. Emran, and A. H. Zaray, “Stabilization of weak subgrade soil using lime and fly ash: a case study from afghanistan,” Solid Earth Sciences , vol. 11, no. 2, p. 100301, 2026. [29] D. Mukherjee, “Selection and application of lime stabilizer for soil subgrade stabilization,” IJISET-International Journal of Innovative Science, Engineering & Technology , vol. 1, no. 7, 2014. [30] B. C. Diniz, W. Fedrigo, T. R. Kleinert, G. d. S. Batista, W. P. N´ u˜ nez, B. M. Correa, and L. A. T. Brito, “Lime stabilization of tropical soil for resilient pavements: Mechanical, microscopic, and mineralogical characteristics,” Materials , vol. 17, no. 19, p. 4720, 2024. [31] G. E. Halsted, D. R. Luhr, and W. S. Adaska, Guide to cement-treated base (CTB) , 2006. [32] A. Senol, T. B. Edil, M. S. Bin-Shafique, H. A. Acosta, and C. H. Benson, “Soft subgrades’ stabilization by using various fly ashes,” 

Resources, Conservation and Recycling , vol. 46, no. 4, pp. 365–376, 2006. [33] IPCC Intergovernmental Panel on Climate Change, “Climate change 2023 - synthesis report,” https://www.ipcc.ch/report/ar6/ syr/downloads/report/IPCC AR6 SYR LongerReport.pdf, 2023, [Accessed 06-14-2026]. [34] S. Kaplan and B. J. Garrick, “On the quantitative definition of risk,” 

Risk analysis , vol. 1, no. 1, pp. 11–27, 1981. [35] P. C. Milly, J. Betancourt, M. Falkenmark, R. M. Hirsch, Z. W. Kundzewicz, D. P. Lettenmaier, and R. J. Stouffer, “Stationarity is dead: Whither water management?” Science , vol. 319, no. 5863, pp. 573–574, 2008. [36] L. Cheng and A. AghaKouchak, “Nonstationary precipitation intensity-duration-frequency curves for infrastructure design in achanging climate,” Scientific reports , vol. 4, no. 1, p. 7093, 2014. [37] P. P. Gudipudi, B. S. Underwood, and A. Zalghout, “Impact of climate change on pavement structural performance in the united states,” 

Transportation Research Part D: Transport and Environment , vol. 57, pp. 172–184, 2017.